<?xml version="1.0" encoding="UTF-8" standalone="yes"?>
<RSLogix5000Content SchemaRevision="1.0" SoftwareRevision="35.00" TargetName="ColorBlending" TargetType="Program" ContainsContext="true" ExportDate="Thu Jan 30 09:01:42 2025" ExportOptions="References NoRawData L5KData DecoratedData Context Dependencies ForceProtectedEncoding AllProjDocTrans">
<Controller Use="Context" Name="NWGG_Treater_Dayton">
<DataTypes Use="Context">
<DataType Name="Cal_Point" Family="NoFamily" Class="User">
<Members>
<Member Name="Speed" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Rate" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="Cal_Points" Family="NoFamily" Class="User">
<Description>
<![CDATA[An array of Cal Points used for establishing a linear calibration]]>
</Description>
<Members>
<Member Name="Cal_Point" DataType="Cal_Point" Dimension="10" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
<Dependencies>
<Dependency Type="DataType" Name="Cal_Point"/>
</Dependencies>
</DataType>
<DataType Name="Color" Family="NoFamily" Class="User">
<Members>
<Member Name="Description" DataType="STRING" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Color Description]]>
</Description>
</Member>
<Member Name="ID" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Blue" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Yellow" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Red" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="White" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Polymer" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Duration" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZColor8" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Active" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZColor8" BitNumber="0" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="Pump_Cal" Family="NoFamily" Class="User">
<Members>
<Member Name="ZZZZZZZZZZPump_Cal0" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Calibrating" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZPump_Cal0" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[In Calibration Mode]]>
</Description>
</Member>
<Member Name="Cal_Started" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZPump_Cal0" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Calibration Started]]>
</Description>
</Member>
<Member Name="Cal_Finished" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZPump_Cal0" BitNumber="2" ExternalAccess="Read/Write">
<Description>
<![CDATA[Cal Finished]]>
</Description>
</Member>
<Member Name="Cal_Rqd" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZPump_Cal0" BitNumber="3" ExternalAccess="Read/Write">
<Description>
<![CDATA[Cal Points add up to 0 so cal is needed]]>
</Description>
</Member>
<Member Name="Cal_Pt_Index" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[The Current Calibration Point Index that is being Calibrated]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZPump_Cal6" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Accept_Cal_Points" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZPump_Cal6" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set to move temp cal points to Runtime cal points]]>
</Description>
</Member>
<Member Name="Reset_Cal_Speeds" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZPump_Cal6" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set the cal speeds to default]]>
</Description>
</Member>
<Member Name="Reset_Cal" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZPump_Cal6" BitNumber="2" ExternalAccess="Read/Write">
<Description>
<![CDATA[Reset the cal points to zero]]>
</Description>
</Member>
<Member Name="Cal_Speeds" DataType="Cal_Points" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Speed Pump Is Calibrated to]]>
</Description>
</Member>
<Member Name="Cal_Points" DataType="Cal_Points" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Calibration Points Used to Calculate Rate]]>
</Description>
</Member>
<Member Name="Temp_Cal_Points" DataType="Cal_Points" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Temporary Holding spot for the calibration points]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZPump_Cal13" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Copy_Cal_To_Temp" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZPump_Cal13" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Copy the Calibration Poiints to temp Cal For Viewing]]>
</Description>
</Member>
<Member Name="Cancel_Cal" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZPump_Cal13" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Give Up Calibrating]]>
</Description>
</Member>
</Members>
<Dependencies>
<Dependency Type="DataType" Name="Cal_Points"/>
<Dependency Type="DataType" Name="Cal_Points"/>
<Dependency Type="DataType" Name="Cal_Points"/>
</Dependencies>
</DataType>
<DataType Name="Scale_Data" Family="NoFamily" Class="User">
<Description>
<![CDATA[Information from The Mettler Toledo Indicators]]>
</Description>
<Members>
<Member Name="RawWeight" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Raw Weight Of The Scale]]>
</Description>
</Member>
<Member Name="TareLbs" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[The weight at the start of a load or when calibrating]]>
</Description>
</Member>
<Member Name="Lbs_Gal" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[The amount of pounds per Gallon]]>
</Description>
</Member>
<Member Name="Lbs_Rate" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Lbs" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="NetLbs" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Lbs Used for Load]]>
</Description>
</Member>
<Member Name="Net_Gals" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Gallons Used For Load]]>
</Description>
</Member>
<Member Name="Target_Oz_Rate" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Tank_Capacity" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZScale_Data9" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Use_Scale" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZScale_Data9" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="Zero_Requested" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZScale_Data9" BitNumber="1" ExternalAccess="Read/Write"/>
<Member Name="Adding_Weight" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZScale_Data9" BitNumber="2" ExternalAccess="Read/Write"/>
<Member Name="Current_Oz_Rate" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Current_Gals" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Current Gallons In Tank]]>
</Description>
</Member>
<Member Name="Warning_Gal" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Warn When Below This Amount]]>
</Description>
</Member>
<Member Name="Min_Gals" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Stop When Below This Amount]]>
</Description>
</Member>
<Member Name="Min_Start_Gals" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Minimum Amount To Start]]>
</Description>
</Member>
<Member Name="Percent_Tank_Full" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="PID" DataType="PID" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="DisplayIdx" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZScale_Data21" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Min_Start_Accept" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZScale_Data21" BitNumber="0" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="Treater_Product" Family="NoFamily" Class="User">
<Description>
<![CDATA[The Product Used by the Treater Pumps]]>
</Description>
<Members>
<Member Name="Description" DataType="STRING" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Name Of Product]]>
</Description>
</Member>
<Member Name="Cal_Factor" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="New_Product" DataType="STRING" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Name Of New Product]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZTreater_Pr3" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Edit_Product" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pr3" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="New_Cal_Factor" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZTreater_Pr6" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Accept_New" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pr6" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[accept the new product values]]>
</Description>
</Member>
<Member Name="Cancel_New" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pr6" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Cancel changing the product]]>
</Description>
</Member>
<Member Name="Cal_Actual" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Actual Value Use For Fine Tuning Cal]]>
</Description>
</Member>
<Member Name="Cal_Indicated" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Indicated Value Use For Fine Tuning]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZTreater_Pr11" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Apply_Adjustment" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pr11" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Apply The Fine Tuning Adjustments]]>
</Description>
</Member>
<Member Name="Fine_Tune" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pr11" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Display The Fine Tune Screen]]>
</Description>
</Member>
<Member Name="Product_List_IDX" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Product List Index]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="Treater_Pump" Family="NoFamily" Class="User">
<Members>
<Member Name="Description" DataType="STRING" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Pump Description]]>
</Description>
</Member>
<Member Name="Product" DataType="Treater_Product" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[The Product being dispensed]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZTreater_Pu2" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Start_Pump" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pu2" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Bit To Start The Pump]]>
</Description>
</Member>
<Member Name="Manual_Start_Pump" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pu2" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Manual Start Pump]]>
</Description>
</Member>
<Member Name="Faulted" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pu2" BitNumber="2" ExternalAccess="Read/Write">
<Description>
<![CDATA[True if Pump Is Faulted]]>
</Description>
</Member>
<Member Name="Clear_Faults" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pu2" BitNumber="3" ExternalAccess="Read/Write">
<Description>
<![CDATA[Bit To Reset Pump]]>
</Description>
</Member>
<Member Name="Active_Treatment" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pu2" BitNumber="4" ExternalAccess="Read/Write">
<Description>
<![CDATA[Currently Used In Batch]]>
</Description>
</Member>
<Member Name="Speed" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Current Pump Frequency]]>
</Description>
</Member>
<Member Name="Rate" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[The pounds/ min called For]]>
</Description>
</Member>
<Member Name="Speed_Factor" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[The Cofecient to multlply the Pump Speed by to get the RPM]]>
</Description>
</Member>
<Member Name="Current_Speed" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[The Current Pump Speed]]>
</Description>
</Member>
<Member Name="Current_Rate" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[The Current Rate Pump Is Running]]>
</Description>
</Member>
<Member Name="Current_RPM" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[The Current RPM]]>
</Description>
</Member>
<Member Name="Cal" DataType="Pump_Cal" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[The Cal Data]]>
</Description>
</Member>
<Member Name="Rotor_Animate_IDX" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Index to show pump movement on display]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZTreater_Pu16" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Start_Pump_Reverse" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pu16" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Start The Pump In Reverse]]>
</Description>
</Member>
<Member Name="Calculate_Delay" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Delay in Milliseconds Before Checking Rate]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZTreater_Pu19" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Require_Water_Flush" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pu19" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[A Water Flush Is Required after Turning Off]]>
</Description>
</Member>
<Member Name="TreaterScale" DataType="Scale_Data" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Rate_Error_Code" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZTreater_Pu23" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Pump_Error" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pu23" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="Purge_Forward" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pu23" BitNumber="1" ExternalAccess="Read/Write"/>
<Member Name="Purge_Reverse" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pu23" BitNumber="2" ExternalAccess="Read/Write"/>
<Member Name="Request_Auto" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pu23" BitNumber="3" ExternalAccess="Read/Write"/>
<Member Name="Speed_Percent" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="SpeedLimitPercent" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="SpeedLimitResetPercent" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZTreater_Pu31" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Over_Speed_Limit" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pu31" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="Purge_Percent" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="OverSpeedTimeOut" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="PID_Activate_Delay" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZTreater_Pu36" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Below_Min_Start_Gals" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pu36" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="Below_Min_Gals" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pu36" BitNumber="1" ExternalAccess="Read/Write"/>
<Member Name="Below_Warning_Gals" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pu36" BitNumber="2" ExternalAccess="Read/Write"/>
<Member Name="Status_Msg" DataType="STRING" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZTreater_Pu41" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="ShowStatus" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pu41" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="NotReady" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pu41" BitNumber="1" ExternalAccess="Read/Write"/>
<Member Name="NotInUse" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pu41" BitNumber="2" ExternalAccess="Read/Write"/>
</Members>
<Dependencies>
<Dependency Type="DataType" Name="Treater_Product"/>
<Dependency Type="DataType" Name="Pump_Cal"/>
<Dependency Type="DataType" Name="Scale_Data"/>
</Dependencies>
</DataType>
</DataTypes>
<Tags Use="Context">
<Tag Name="Auto_Start" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Auto_Stop" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="Colors" TagType="Base" DataType="Color" Dimensions="10" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[[[3,'Red$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],255,0.00000000e+000,0.00000000e+000,9.49999988e-001,0.00000000e+000,0.00000000e+000,80,1
		],[[4,'Blue$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],16743233,1.25000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,70,0],[[5,'Green$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],32768,5.00000000e-001,1.39999998e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,30
		,0],[[6,'Orange$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],39423,0.00000000e+000,1.20000000e+000,4.49999988e-001,0.00000000e+000,0.00000000e+000,40
		,0],[[6,'purple$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],8388736,4.49999988e-001,0.00000000e+000,5.50000012e-001,0.00000000e+000,0.00000000e+000
		,15,0],[[6,'yellow$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],65535,0.00000000e+000,1.60000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,30
		,0],[[8,'Not Used$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],16777215,2.00000000e-001,0.00000000e+000,1.00000000e+000,0.00000000e+000,0.00000000e+000
		,0,0],[[8,'Not Used$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],16777215,0.00000000e+000,5.79999983e-001,5.79999983e-001,0.00000000e+000,0.00000000e+000
		,0,0],[[8,'Not Used$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],16777215,0.00000000e+000,2.39999995e-001,2.39999995e-001,0.00000000e+000,0.00000000e+000
		,10,0],[[8,'Not Used$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],16777215,0.00000000e+000,2.00000000e-001,2.00000000e-001,0.00000000e+000,0.00000000e+000
		,10,0]]]]>
</Data>
<Data Format="Decorated">
<Array DataType="Color" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Color">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Red']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ID" DataType="DINT" Radix="Decimal" Value="255"/>
<DataValueMember Name="Blue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Yellow" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Red" DataType="REAL" Radix="Float" Value="0.95"/>
<DataValueMember Name="White" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Polymer" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Duration" DataType="INT" Radix="Decimal" Value="80"/>
<DataValueMember Name="Active" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Color">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Blue']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ID" DataType="DINT" Radix="Decimal" Value="16743233"/>
<DataValueMember Name="Blue" DataType="REAL" Radix="Float" Value="1.25"/>
<DataValueMember Name="Yellow" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Red" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="White" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Polymer" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Duration" DataType="INT" Radix="Decimal" Value="70"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Color">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Green']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ID" DataType="DINT" Radix="Decimal" Value="32768"/>
<DataValueMember Name="Blue" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="Yellow" DataType="REAL" Radix="Float" Value="1.4"/>
<DataValueMember Name="Red" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="White" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Polymer" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Duration" DataType="INT" Radix="Decimal" Value="30"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Color">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="6"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Orange']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ID" DataType="DINT" Radix="Decimal" Value="39423"/>
<DataValueMember Name="Blue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Yellow" DataType="REAL" Radix="Float" Value="1.2"/>
<DataValueMember Name="Red" DataType="REAL" Radix="Float" Value="0.45"/>
<DataValueMember Name="White" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Polymer" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Duration" DataType="INT" Radix="Decimal" Value="40"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Color">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="6"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['purple']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ID" DataType="DINT" Radix="Decimal" Value="8388736"/>
<DataValueMember Name="Blue" DataType="REAL" Radix="Float" Value="0.45"/>
<DataValueMember Name="Yellow" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Red" DataType="REAL" Radix="Float" Value="0.55"/>
<DataValueMember Name="White" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Polymer" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Duration" DataType="INT" Radix="Decimal" Value="15"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Color">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="6"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['yellow']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ID" DataType="DINT" Radix="Decimal" Value="65535"/>
<DataValueMember Name="Blue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Yellow" DataType="REAL" Radix="Float" Value="1.6"/>
<DataValueMember Name="Red" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="White" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Polymer" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Duration" DataType="INT" Radix="Decimal" Value="30"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Color">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="8"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Not Used']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ID" DataType="DINT" Radix="Decimal" Value="16777215"/>
<DataValueMember Name="Blue" DataType="REAL" Radix="Float" Value="0.2"/>
<DataValueMember Name="Yellow" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Red" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="White" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Polymer" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Duration" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Color">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="8"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Not Used']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ID" DataType="DINT" Radix="Decimal" Value="16777215"/>
<DataValueMember Name="Blue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Yellow" DataType="REAL" Radix="Float" Value="0.58"/>
<DataValueMember Name="Red" DataType="REAL" Radix="Float" Value="0.58"/>
<DataValueMember Name="White" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Polymer" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Duration" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Color">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="8"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Not Used']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ID" DataType="DINT" Radix="Decimal" Value="16777215"/>
<DataValueMember Name="Blue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Yellow" DataType="REAL" Radix="Float" Value="0.24"/>
<DataValueMember Name="Red" DataType="REAL" Radix="Float" Value="0.24"/>
<DataValueMember Name="White" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Polymer" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Duration" DataType="INT" Radix="Decimal" Value="10"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Color">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="8"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Not Used']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ID" DataType="DINT" Radix="Decimal" Value="16777215"/>
<DataValueMember Name="Blue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Yellow" DataType="REAL" Radix="Float" Value="0.2"/>
<DataValueMember Name="Red" DataType="REAL" Radix="Float" Value="0.2"/>
<DataValueMember Name="White" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Polymer" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Duration" DataType="INT" Radix="Decimal" Value="10"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
</Structure>
</Element>
</Array>
</Data>
</Tag>
<Tag Name="Treater_Pump" TagType="Base" DataType="Treater_Pump" Dimensions="50" Constant="false" ExternalAccess="Read/Write">
<Comments>
<Comment Operand="[0]">
<![CDATA[Water]]>
</Comment>
<Comment Operand="[1]">
<![CDATA[Blue]]>
</Comment>
<Comment Operand="[1].MANUAL_START_PUMP">
<![CDATA[Water Manual Start Pump]]>
</Comment>
<Comment Operand="[1].ACTIVE_TREATMENT">
<![CDATA[Water Used In Batch]]>
</Comment>
<Comment Operand="[1].RATE">
<![CDATA[Water The lbs/min called For]]>
</Comment>
<Comment Operand="[2]">
<![CDATA[Red]]>
</Comment>
<Comment Operand="[2].START_PUMP">
<![CDATA[Blue Bit To Start The Pump]]>
</Comment>
<Comment Operand="[2].MANUAL_START_PUMP">
<![CDATA[Blue Manual Pump Start]]>
</Comment>
<Comment Operand="[2].RATE">
<![CDATA[Blue lbs / Min Called For]]>
</Comment>
<Comment Operand="[3]">
<![CDATA[Yellow]]>
</Comment>
<Comment Operand="[3].START_PUMP">
<![CDATA[Red Bit To Start The Pump]]>
</Comment>
<Comment Operand="[3].MANUAL_START_PUMP">
<![CDATA[Red Manual Pump Start]]>
</Comment>
<Comment Operand="[3].RATE">
<![CDATA[Red Yellow lbs/ min Called For]]>
</Comment>
<Comment Operand="[4]">
<![CDATA[Mineral]]>
</Comment>
<Comment Operand="[4].START_PUMP">
<![CDATA[Yellow  Bit To Start The Pump]]>
</Comment>
<Comment Operand="[4].MANUAL_START_PUMP">
<![CDATA[Yellow Manual Pump Start]]>
</Comment>
<Comment Operand="[4].RATE">
<![CDATA[Yellow lbs/ min Called For]]>
</Comment>
<Comment Operand="[5]">
<![CDATA[Rinseate]]>
</Comment>
<Comment Operand="[5].ACTIVE_TREATMENT">
<![CDATA[Mineral Oil Used In Batch]]>
</Comment>
<Comment Operand="[5].RATE">
<![CDATA[Mineral Oil lbs/min Called For]]>
</Comment>
</Comments>
<Data Format="L5K">
<![CDATA[[[[6,'Pump 1$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[5,'White$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],1.01703656e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,2,0],8,0,0.00000000e+000,6.59999996e-002
		,0,0.00000000e+000,0.00000000e+000,[0,-1,0,[[[0.00000000e+000,0.00000000e+000],[2.25000000e+003,0.00000000e+000
		],[4.50000000e+003,0.00000000e+000],[6.75000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000
		],[5.00000000e+003,0.00000000e+000],[6.00000000e+003,0.00000000e+000],[7.00000000e+003,0.00000000e+000
		],[8.00000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[2.25000000e+003,1.80000000e+001],[4.50000000e+003,2.90000000e+001],[6.75000000e+003,4.90000000e+001
		],[9.00000000e+003,8.40000000e+001],[5.00000000e+003,0.00000000e+000],[6.00000000e+003,0.00000000e+000
		],[7.00000000e+003,0.00000000e+000],[8.00000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[2.25000000e+003,4.93927000e+002],[4.50000000e+003,1.00597241e+003
		],[6.75000000e+003,1.55934436e+003],[9.00000000e+003,2.03855896e+003],[5.00000000e+003,0.00000000e+000
		],[6.00000000e+003,0.00000000e+000],[7.00000000e+003,0.00000000e+000],[8.00000000e+003,0.00000000e+000
		],[9.00000000e+003,0.00000000e+000]]],2],2,0,20000,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,[0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000]],0,0],0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0,0,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[5,'WATER$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[5,'Water$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],1.52542377e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,2,0],0,4290,1.20000000e+001,6.59999996e-002
		,0,0.00000000e+000,0.00000000e+000,[0,-1,0,[[[0.00000000e+000,0.00000000e+000],[2.25000000e+003,0.00000000e+000
		],[4.50000000e+003,0.00000000e+000],[6.75000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000
		],[5.00000000e+003,0.00000000e+000],[6.00000000e+003,0.00000000e+000],[7.00000000e+003,0.00000000e+000
		],[8.00000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[2.25000000e+003,9.00000000e+000],[4.50000000e+003,2.10000000e+001],[6.75000000e+003,2.70000000e+001
		],[9.00000000e+003,3.50000000e+001],[5.00000000e+003,9.38000000e+002],[6.00000000e+003,1.12200000e+003
		],[7.00000000e+003,1.29000000e+003],[8.00000000e+003,1.45000000e+003],[9.00000000e+003,1.56600000e+003
		]]],[[[0.00000000e+000,0.00000000e+000],[1.00000000e+003,1.72000000e+002],[2.00000000e+003,3.58000000e+002
		],[3.00000000e+003,5.68000000e+002],[4.00000000e+003,7.60000000e+002],[5.00000000e+003,9.38000000e+002
		],[6.00000000e+003,1.12200000e+003],[7.00000000e+003,1.29000000e+003],[8.00000000e+003,1.45000000e+003
		],[9.00000000e+003,1.56600000e+003]]],2],2,0,20000,0,[-9.99999978e-003,0.00000000e+000,8.35000038e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.52000000e+002,3.50000000e+001
		,2,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,[0,2.52000000e+002,6.49999976e-001,1.00000000e-001,0.00000000e+000,0.00000000e+000,5.00000000e+002
		,0.00000000e+000,2.00000000e+000,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e-003
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.00000000e+002,0.00000000e+000,0.00000000e+000
		,9.00000000e+003,0.00000000e+000,0.00000000e+000,9.00000000e+003,[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000]],1,0],0,0,2.96555557e+001,5.00000000e-001,7.50000000e-001
		,0,5.00000000e-001,5000,500,0,[0,'Pump VFD Faultons$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[6,'S15 P2$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[4,'Blue$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],5.00000000e-001,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,2,1],0,0,0.00000000e+000,6.59999996e-002
		,0,0.00000000e+000,0.00000000e+000,[0,-1,0,[[[0.00000000e+000,0.00000000e+000],[2.25000000e+003,0.00000000e+000
		],[4.50000000e+003,0.00000000e+000],[6.75000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000
		],[5.00000000e+003,0.00000000e+000],[6.00000000e+003,0.00000000e+000],[7.00000000e+003,0.00000000e+000
		],[8.00000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[2.25000000e+003,1.20000000e+001],[4.50000000e+003,2.40000000e+001],[6.75000000e+003,3.60000000e+001
		],[9.00000000e+003,5.30000000e+001],[5.00000000e+003,9.38000000e+002],[6.00000000e+003,1.22000000e+002
		],[7.00000000e+003,1.29000000e+003],[8.00000000e+003,1.45000000e+003],[9.00000000e+003,1.56600000e+003
		]]],[[[0.00000000e+000,0.00000000e+000],[2.25000000e+003,4.34003906e+003],[4.50000000e+003,6.86447705e+003
		],[6.75000000e+003,8.26350000e+003],[9.00000000e+003,7.84896289e+003],[5.00000000e+003,0.00000000e+000
		],[6.00000000e+003,0.00000000e+000],[7.00000000e+003,0.00000000e+000],[8.00000000e+003,0.00000000e+000
		],[9.00000000e+003,0.00000000e+000]]],2],1,0,20000,0,[8.39300000e+001,0.00000000e+000,1.00000000e+001
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.50000000e+001
		,3,0.00000000e+000,8.39299965e+000,1.50000000e+001,2.00000000e+000,0.00000000e+000,2.39799991e-001
		,[0,0.00000000e+000,6.49999976e-001,1.00000000e-001,0.00000000e+000,0.00000000e+000,5.00000000e+002
		,0.00000000e+000,2.00000000e+000,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e-003
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.00000000e+002,0.00000000e+000,0.00000000e+000
		,9.00000000e+003,0.00000000e+000,0.00000000e+000,9.00000000e+003,[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000]],0,0],0,0,0.00000000e+000,5.00000000e-001,7.50000000e-001
		,0,5.00000000e-001,5000,500,4,[0,'Pump VFD Faultons$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[6,'S14 P3$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[3,'Red$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],5.00000000e-001,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,3,84],0,0,1.94750000e+001,6.59999996e-002
		,0,0.00000000e+000,0.00000000e+000,[0,-1,0,[[[0.00000000e+000,0.00000000e+000],[2.25000000e+003,0.00000000e+000
		],[4.50000000e+003,0.00000000e+000],[6.75000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000
		],[5.00000000e+003,0.00000000e+000],[6.00000000e+003,0.00000000e+000],[7.00000000e+003,0.00000000e+000
		],[8.00000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[2.25000000e+003,1.20000000e+001],[4.50000000e+003,2.40000000e+001],[6.75000000e+003,3.60000000e+001
		],[9.00000000e+003,5.30000000e+001],[5.00000000e+003,8.21000000e+002],[6.00000000e+003,8.53000000e+002
		],[7.00000000e+003,1.25100000e+003],[8.00000000e+003,1.27700000e+003],[9.00000000e+003,1.86900000e+003
		]]],[[[0.00000000e+000,0.00000000e+000],[1.00000000e+003,0.00000000e+000],[2.00000000e+003,0.00000000e+000
		],[3.00000000e+003,0.00000000e+000],[4.00000000e+003,0.00000000e+000],[5.00000000e+003,0.00000000e+000
		],[6.00000000e+003,0.00000000e+000],[7.00000000e+003,0.00000000e+000],[8.00000000e+003,0.00000000e+000
		],[9.00000000e+003,0.00000000e+000]]],2],1,0,20000,0,[1.05690000e+002,0.00000000e+000,1.00000000e+001
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,7.01100037e+002,3.50000000e+001
		,3,0.00000000e+000,1.05690000e+001,1.50000000e+001,2.00000000e+000,0.00000000e+000,3.01971436e-001
		,[61312,7.01100037e+002,6.49999976e-001,1.00000000e-001,0.00000000e+000,0.00000000e+000,5.00000000e+002
		,0.00000000e+000,2.00000000e+000,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e-003
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.00000000e+002,0.00000000e+000,0.00000000e+000
		,9.00000000e+003,0.00000000e+000,0.00000000e+000,9.00000000e+003,[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e-001,1.00000000e+000,1.60000008e-002
		,6.49999976e-001,1.00000000e-001,0.00000000e+000,6.49999976e-001,1.00000000e-001,0.00000000e+000
		,0.00000000e+000,9.00000000e+001,1.11111114e-002]],0,0],0,0,0.00000000e+000,5.00000000e-001,7.50000000e-001
		,0,5.00000000e-001,5000,500,4,[0,'Pump VFD Faultons$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[6,'S13 P4$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[6,'Yellow$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],5.00000000e-001,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,2,99],0,0,0.00000000e+000,6.59999996e-002
		,0,0.00000000e+000,0.00000000e+000,[0,-1,0,[[[0.00000000e+000,0.00000000e+000],[2.25000000e+003,0.00000000e+000
		],[4.50000000e+003,0.00000000e+000],[6.75000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000
		],[5.00000000e+003,0.00000000e+000],[6.00000000e+003,0.00000000e+000],[7.00000000e+003,0.00000000e+000
		],[8.00000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[2.25000000e+003,1.20000000e+001],[4.50000000e+003,2.40000000e+001],[6.75000000e+003,3.60000000e+001
		],[9.00000000e+003,5.30000000e+001],[5.00000000e+003,0.00000000e+000],[6.00000000e+003,0.00000000e+000
		],[7.00000000e+003,0.00000000e+000],[8.00000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[2.25000000e+003,3.00630347e+003],[4.50000000e+003,2.94564062e+003
		],[6.75000000e+003,4.07454053e+003],[9.00000000e+003,4.45848096e+003],[5.00000000e+003,0.00000000e+000
		],[6.00000000e+003,0.00000000e+000],[7.00000000e+003,0.00000000e+000],[8.00000000e+003,0.00000000e+000
		],[9.00000000e+003,0.00000000e+000]]],2],2,0,0,0,[3.11599998e+001,0.00000000e+000,1.00000000e+001,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.50000000e+001,3,0.00000000e+000
		,3.11599994e+000,1.50000000e+001,2.00000000e+000,0.00000000e+000,8.90285671e-002,[0,0.00000000e+000
		,6.49999976e-001,1.00000000e-001,0.00000000e+000,0.00000000e+000,5.00000000e+002,0.00000000e+000
		,2.00000000e+000,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e-003,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,5.00000000e+002,0.00000000e+000,0.00000000e+000,9.00000000e+003
		,0.00000000e+000,0.00000000e+000,9.00000000e+003,[0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000]],0,0],0,0,0.00000000e+000,5.00000000e-001,7.50000000e-001,0,5.00000000e-001
		,5000,500,4,[0,'Pump VFD Faultons$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[6,'S23 P5$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[23,'ALBAUGH NWGG .25(D)FALL$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],1.80648994e+001,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,2,1],0,3164,2.30999994e+000,6.59999996e-002
		,0,0.00000000e+000,0.00000000e+000,[0,-1,0,[[[0.00000000e+000,0.00000000e+000],[2.25000000e+003,0.00000000e+000
		],[4.50000000e+003,0.00000000e+000],[6.75000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000
		],[5.00000000e+003,0.00000000e+000],[6.00000000e+003,0.00000000e+000],[7.00000000e+003,0.00000000e+000
		],[8.00000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[2.25000000e+003,6.40000000e+001],[4.50000000e+003,1.06000000e+002],[6.75000000e+003,1.40000000e+002
		],[9.00000000e+003,1.68000000e+002],[5.00000000e+003,0.00000000e+000],[6.00000000e+003,0.00000000e+000
		],[7.00000000e+003,0.00000000e+000],[8.00000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[2.25000000e+003,4.69175732e+003],[4.50000000e+003,7.98864453e+003
		],[6.75000000e+003,8.49546191e+003],[9.00000000e+003,9.71940137e+003],[5.00000000e+003,0.00000000e+000
		],[6.00000000e+003,0.00000000e+000],[7.00000000e+003,0.00000000e+000],[8.00000000e+003,0.00000000e+000
		],[9.00000000e+003,0.00000000e+000]]],2],2,0,20000,0,[6.05940000e+002,0.00000000e+000,8.80000019e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,8.31599960e+001,1.50000000e+002
		,3,0.00000000e+000,6.88568192e+001,2.50000000e+001,1.00000000e+001,0.00000000e+000,4.59045470e-001
		,[33920,8.31599960e+001,6.49999976e-001,1.00000000e-001,0.00000000e+000,0.00000000e+000,5.00000000e+002
		,0.00000000e+000,2.00000000e+000,3.51500664e+001,1.00000000e+002,0.00000000e+000,1.00000000e-003
		,1.04723007e+002,-2.15630112e+001,3.51500664e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.00000000e+002,0.00000000e+000,0.00000000e+000
		,9.00000000e+003,0.00000000e+000,0.00000000e+000,9.00000000e+003,[3.79532585e+001,-3.35113617e+002
		,1.04723007e+002,-2.15630112e+001,8.31599960e+001,2.00000000e-001,1.00000000e+000,1.60000008e-002
		,6.49999976e-001,1.00000000e-001,0.00000000e+000,6.49999976e-001,1.00000000e-001,0.00000000e+000
		,0.00000000e+000,9.00000000e+001,1.11111114e-002]],0,0],0,0,3.51555557e+001,5.00000000e-001,7.50000000e-001
		,0,5.00000000e-001,5000,500,4,[0,'Pump VFD Faultons$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[6,'S11 P6$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[10,'TREAT SAFE$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],7.00604975e-001,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,2,46],0,1576,1.00000000e+000,6.59999996e-002
		,0,0.00000000e+000,0.00000000e+000,[0,-1,0,[[[0.00000000e+000,0.00000000e+000],[2.25000000e+003,0.00000000e+000
		],[4.50000000e+003,0.00000000e+000],[6.75000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000
		],[5.00000000e+003,0.00000000e+000],[6.00000000e+003,0.00000000e+000],[7.00000000e+003,0.00000000e+000
		],[8.00000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[2.25000000e+003,1.00000000e+000],[4.50000000e+003,2.00000000e+000],[6.75000000e+003,3.00000000e+000
		],[9.00000000e+003,4.00000000e+000],[9.00000000e+003,9.71900000e+003],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[2.25000000e+003,0.00000000e+000],[4.50000000e+003,0.00000000e+000
		],[6.75000000e+003,1.85054453e+004],[9.00000000e+003,2.06632324e+004],[5.00000000e+003,0.00000000e+000
		],[6.00000000e+003,0.00000000e+000],[7.00000000e+003,0.00000000e+000],[8.00000000e+003,0.00000000e+000
		],[9.00000000e+003,0.00000000e+000]]],2],1,0,20000,0,[2.02399998e+001,0.00000000e+000,8.35000038e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.60000000e+001,3.50000000e+001
		,3,0.00000000e+000,2.42395186e+000,1.50000000e+001,2.00000000e+000,0.00000000e+000,6.92557693e-002
		,[0,3.60000000e+001,6.49999976e-001,1.00000000e-001,0.00000000e+000,0.00000000e+000,5.00000000e+002
		,0.00000000e+000,2.00000000e+000,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e-003
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.00000000e+002,0.00000000e+000,0.00000000e+000
		,9.00000000e+003,0.00000000e+000,0.00000000e+000,9.00000000e+003,[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000]],0,0],0,0,1.75111122e+001,5.00000000e-001,7.50000000e-001
		,0,5.00000000e-001,5000,500,4,[0,'Pump VFD Faultons$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[5,'S7 P7$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[7,'LUMIVIA$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],5.29999971e-001,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,2,28],0,596,5.00000000e-001,6.59999996e-002
		,0,0.00000000e+000,0.00000000e+000,[0,-1,0,[[[0.00000000e+000,0.00000000e+000],[2.25000000e+003,0.00000000e+000
		],[4.50000000e+003,0.00000000e+000],[6.75000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000
		],[5.00000000e+003,0.00000000e+000],[6.00000000e+003,0.00000000e+000],[7.00000000e+003,0.00000000e+000
		],[8.00000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[2.25000000e+003,1.00000000e+000],[4.50000000e+003,2.00000000e+000],[6.75000000e+003,3.00000000e+000
		],[9.00000000e+003,4.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[1.00000000e+003,0.00000000e+000],[2.00000000e+003,0.00000000e+000
		],[3.00000000e+003,0.00000000e+000],[4.00000000e+003,5.70144653e+000],[5.00000000e+003,6.65817261e+000
		],[6.00000000e+003,-6.18438768e+000],[7.00000000e+003,-8.03604126e+000],[8.00000000e+003,1.19018547e-001
		],[9.00000000e+003,8.37707520e-001]]],2],1,0,20000,0,[-5.99999987e-002,0.00000000e+000,1.03000000e+001
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.80000000e+001,3.50000000e+001
		,3,0.00000000e+000,-5.82524249e-003,1.50000000e+001,2.00000000e+000,0.00000000e+000,-1.66435493e-004
		,[0,1.80000000e+001,6.49999976e-001,1.00000000e-001,0.00000000e+000,0.00000000e+000,5.00000000e+002
		,0.00000000e+000,2.00000000e+000,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e-003
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.00000000e+002,0.00000000e+000,0.00000000e+000
		,9.00000000e+003,0.00000000e+000,0.00000000e+000,9.00000000e+003,[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000]],0,0],0,0,6.62222195e+000,5.00000000e-001,7.50000000e-001
		,0,5.00000000e-001,5000,500,7,[17,'Below Min Gallons$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],1],[[5,'S5 P8$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[7,'TEREXXA$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],3.63779992e-001,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,2,43],0,819,1.00000000e+000,6.59999996e-002
		,0,0.00000000e+000,0.00000000e+000,[0,-1,0,[[[0.00000000e+000,0.00000000e+000],[2.25000000e+003,0.00000000e+000
		],[4.50000000e+003,0.00000000e+000],[6.75000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000
		],[5.00000000e+003,0.00000000e+000],[6.00000000e+003,0.00000000e+000],[7.00000000e+003,0.00000000e+000
		],[8.00000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[2.25000000e+003,1.00000000e+000],[4.50000000e+003,2.00000000e+000],[6.75000000e+003,3.00000000e+000
		],[9.00000000e+003,4.00000000e+000],[5.00000000e+003,0.00000000e+000],[6.00000000e+003,0.00000000e+000
		],[7.00000000e+003,0.00000000e+000],[8.00000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[2.25000000e+003,4.94982568e+003],[4.50000000e+003,5.34743994e+003
		],[6.75000000e+003,5.61648535e+003],[9.00000000e+003,5.47572314e+003],[5.00000000e+003,0.00000000e+000
		],[6.00000000e+003,0.00000000e+000],[7.00000000e+003,0.00000000e+000],[8.00000000e+003,0.00000000e+000
		],[9.00000000e+003,0.00000000e+000]]],2],1,0,20000,0,[1.38889999e+002,0.00000000e+000,8.19999981e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.60000000e+001,3.50000000e+001
		,3,0.00000000e+000,1.69378052e+001,1.50000000e+001,2.00000000e+000,0.00000000e+000,4.83937293e-001
		,[0,3.60000000e+001,6.49999976e-001,1.00000000e-001,0.00000000e+000,0.00000000e+000,5.00000000e+002
		,0.00000000e+000,2.00000000e+000,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e-003
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.00000000e+002,0.00000000e+000,0.00000000e+000
		,9.00000000e+003,0.00000000e+000,0.00000000e+000,9.00000000e+003,[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000]],0,0],0,0,9.09999943e+000,5.00000000e-001,7.50000000e-001
		,0,5.00000000e-001,5000,500,4,[0,'Pump VFD Faultons$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[6,'S21 P9$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[23,'VFT APX HI-RHIZE CB .66$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],3.35295982e+001,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,2,48],0,4946,7.07999992e+000,6.59999996e-002
		,0,0.00000000e+000,0.00000000e+000,[0,-1,0,[[[0.00000000e+000,0.00000000e+000],[2.25000000e+003,0.00000000e+000
		],[4.50000000e+003,0.00000000e+000],[6.75000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000
		],[5.00000000e+003,0.00000000e+000],[6.00000000e+003,0.00000000e+000],[7.00000000e+003,0.00000000e+000
		],[8.00000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[2.25000000e+003,1.08000000e+002],[4.50000000e+003,2.16000000e+002],[6.75000000e+003,2.92000000e+002
		],[9.00000000e+003,3.28000000e+002],[5.00000000e+003,0.00000000e+000],[6.00000000e+003,0.00000000e+000
		],[7.00000000e+003,0.00000000e+000],[8.00000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[2.25000000e+003,6.40521240e+003],[4.50000000e+003,1.33876914e+004
		],[6.75000000e+003,1.72597246e+004],[9.00000000e+003,2.01762598e+004],[5.00000000e+003,0.00000000e+000
		],[6.00000000e+003,0.00000000e+000],[7.00000000e+003,0.00000000e+000],[8.00000000e+003,0.00000000e+000
		],[9.00000000e+003,0.00000000e+000]]],2],1,0,20000,0,[1.69380000e+002,0.00000000e+000,9.39999962e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.54879990e+002,1.50000000e+002
		,3,0.00000000e+000,1.80191498e+001,2.50000000e+001,1.00000000e+001,0.00000000e+000,1.20127663e-001
		,[0,2.54879990e+002,6.49999976e-001,1.00000000e-001,0.00000000e+000,0.00000000e+000,5.00000000e+002
		,0.00000000e+000,2.00000000e+000,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e-003
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.00000000e+002,0.00000000e+000,0.00000000e+000
		,9.00000000e+003,0.00000000e+000,0.00000000e+000,9.00000000e+003,[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000]],0,0],0,0,5.49555550e+001,5.00000000e-001,7.50000000e-001
		,0,5.00000000e-001,5000,500,4,[0,'Pump VFD Faultons$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[6,'S1 P10$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[14,'SEEDSTART ZEUS$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],2.94019008e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,2,45],0,2556,3.00000000e+000,6.59999996e-002
		,0,0.00000000e+000,0.00000000e+000,[0,-1,0,[[[0.00000000e+000,0.00000000e+000],[2.25000000e+003,0.00000000e+000
		],[4.50000000e+003,0.00000000e+000],[6.75000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000
		],[5.00000000e+003,0.00000000e+000],[6.00000000e+003,0.00000000e+000],[7.00000000e+003,0.00000000e+000
		],[8.00000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[2.25000000e+003,1.50000000e+001],[4.50000000e+003,9.20000000e+001],[6.75000000e+003,1.12000000e+002
		],[9.00000000e+003,1.18000000e+002],[5.00000000e+003,6.37043555e+003],[6.00000000e+003,6.44538135e+003
		],[7.00000000e+003,6.48150293e+003],[8.00000000e+003,6.44802246e+003],[9.00000000e+003,6.40907812e+003
		]]],[[[0.00000000e+000,0.00000000e+000],[1.00000000e+003,2.55413818e+003],[2.00000000e+003,2.13334351e+003
		],[3.00000000e+003,5.30289941e+003],[4.00000000e+003,5.08826318e+003],[5.00000000e+003,6.68581250e+003
		],[6.00000000e+003,8.07480029e+003],[7.00000000e+003,8.05193994e+003],[8.00000000e+003,8.06951807e+003
		],[9.00000000e+003,7.98618600e+003]]],2],1,0,20000,0,[9.41900024e+001,0.00000000e+000,1.16000000e+001
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.08000000e+002,3.50000000e+001
		,3,0.00000000e+000,8.11982727e+000,1.50000000e+001,2.00000000e+000,0.00000000e+000,2.31995061e-001
		,[33920,1.08000000e+002,6.49999976e-001,1.00000000e-001,0.00000000e+000,0.00000000e+000,5.00000000e+002
		,0.00000000e+000,2.00000000e+000,2.83995171e+001,1.00000000e+002,0.00000000e+000,1.00000000e-003
		,1.25789665e+002,-1.77896652e+001,2.83995171e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.00000000e+002,0.00000000e+000,0.00000000e+000
		,9.00000000e+003,0.00000000e+000,0.00000000e+000,9.00000000e+003,[3.07121735e+001,-4.02526947e+002
		,1.25789665e+002,-1.77896652e+001,1.08000000e+002,2.00000000e-001,1.00000000e+000,1.60000008e-002
		,6.49999976e-001,1.00000000e-001,0.00000000e+000,6.49999976e-001,1.00000000e-001,0.00000000e+000
		,0.00000000e+000,9.00000000e+001,1.11111114e-002]],0,0],0,0,2.84000015e+001,5.00000000e-001,7.50000000e-001
		,0,5.00000000e-001,5000,500,4,[0,'Pump VFD Faultons$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[6,'S2 P11$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[14,'EVERGOL ENERGY$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],3.32819138e+001,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,2,22],0,646,5.00000000e-001,6.59999996e-002
		,0,0.00000000e+000,0.00000000e+000,[0,-1,0,[[[0.00000000e+000,0.00000000e+000],[2.25000000e+003,0.00000000e+000
		],[4.50000000e+003,0.00000000e+000],[6.75000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000
		],[5.00000000e+003,0.00000000e+000],[6.00000000e+003,0.00000000e+000],[7.00000000e+003,0.00000000e+000
		],[8.00000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[2.25000000e+003,5.80000000e+001],[4.50000000e+003,1.15000000e+002],[6.75000000e+003,1.90000000e+002
		],[9.00000000e+003,1.91000000e+002],[5.00000000e+003,0.00000000e+000],[6.00000000e+003,0.00000000e+000
		],[7.00000000e+003,0.00000000e+000],[8.00000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[2.25000000e+003,4.36225000e+003],[4.50000000e+003,8.42795996e+003
		],[6.75000000e+003,1.09588711e+004],[9.00000000e+003,1.27318730e+004],[5.00000000e+003,0.00000000e+000
		],[6.00000000e+003,0.00000000e+000],[7.00000000e+003,0.00000000e+000],[8.00000000e+003,0.00000000e+000
		],[9.00000000e+003,0.00000000e+000]]],2],2,0,20000,0,[1.05209999e+002,0.00000000e+000,8.93000031e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.80000000e+001,3.50000000e+001
		,3,0.00000000e+000,1.17816343e+001,1.50000000e+001,2.00000000e+000,0.00000000e+000,3.36618125e-001
		,[0,1.80000000e+001,6.49999976e-001,1.00000000e-001,0.00000000e+000,0.00000000e+000,5.00000000e+002
		,0.00000000e+000,2.00000000e+000,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e-003
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.00000000e+002,0.00000000e+000,0.00000000e+000
		,9.00000000e+003,0.00000000e+000,0.00000000e+000,9.00000000e+003,[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000]],0,0],0,0,7.17777777e+000,5.00000000e-001,7.50000000e-001
		,0,5.00000000e-001,5000,500,4,[0,'Pump VFD Faultons$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[7,'Rinsate$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[23,'RINSE WATER  (PLC ONLY)$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],2.15317345e+001,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,2,34],0,4326,5.00000000e+000,6.59999996e-002
		,0,0.00000000e+000,0.00000000e+000,[0,-1,0,[[[0.00000000e+000,0.00000000e+000],[2.25000000e+003,0.00000000e+000
		],[4.50000000e+003,0.00000000e+000],[6.75000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000
		],[5.00000000e+003,0.00000000e+000],[6.00000000e+003,0.00000000e+000],[7.00000000e+003,0.00000000e+000
		],[8.00000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[2.25000000e+003,5.60000000e+001],[4.50000000e+003,1.16000000e+002],[6.75000000e+003,1.60000000e+002
		],[9.00000000e+003,1.61000000e+002],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],2],1,0,20000,1,[0.00000000e+000,0.00000000e+000,8.35000038e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.80000000e+002,3.50000000e+001
		,1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,[0,1.80000000e+002,6.49999976e-001,1.00000000e-001,0.00000000e+000,0.00000000e+000,5.00000000e+002
		,0.00000000e+000,2.00000000e+000,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e-003
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.00000000e+002,0.00000000e+000,0.00000000e+000
		,9.00000000e+003,0.00000000e+000,0.00000000e+000,9.00000000e+003,[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000]],0,0],0,0,4.80666656e+001,5.00000000e-001,7.50000000e-001
		,0,5.00000000e-001,5000,500,4,[0,'Pump VFD Faultons$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[6,'S3 P13$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[8,'RESONATE$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],4.81348800e+001,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,2,34],0,1177,1.00000000e+000,6.59999996e-002
		,0,0.00000000e+000,0.00000000e+000,[0,-1,0,[[[0.00000000e+000,0.00000000e+000],[2.25000000e+003,0.00000000e+000
		],[4.50000000e+003,0.00000000e+000],[6.75000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000
		],[5.00000000e+003,0.00000000e+000],[6.00000000e+003,0.00000000e+000],[7.00000000e+003,0.00000000e+000
		],[8.00000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[2.25000000e+003,9.20000000e+001],[4.50000000e+003,1.32000000e+002],[6.75000000e+003,1.72000000e+002
		],[9.00000000e+003,1.84000000e+002],[5.00000000e+003,1.27158057e+003],[6.00000000e+003,1.31723900e+003
		],[7.00000000e+003,1.56576013e+003],[8.00000000e+003,1.94873999e+003],[9.00000000e+003,1.97603992e+003
		]]],[[[0.00000000e+000,0.00000000e+000],[1.00000000e+003,2.25599655e+002],[2.00000000e+003,6.10620117e+002
		],[3.00000000e+003,6.62281006e+002],[4.00000000e+003,9.49858459e+002],[5.00000000e+003,1.27158057e+003
		],[6.00000000e+003,1.31723900e+003],[7.00000000e+003,1.56576013e+003],[8.00000000e+003,1.94873999e+003
		],[9.00000000e+003,1.97603992e+003]]],2],2,0,20000,0,[1.01029999e+002,0.00000000e+000,1.00000000e+001
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.60000000e+001,3.50000000e+001
		,3,0.00000000e+000,1.01029997e+001,1.50000000e+001,2.00000000e+000,0.00000000e+000,2.88657129e-001
		,[0,3.60000000e+001,6.49999976e-001,1.00000000e-001,0.00000000e+000,0.00000000e+000,5.00000000e+002
		,0.00000000e+000,2.00000000e+000,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e-003
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.00000000e+002,0.00000000e+000,0.00000000e+000
		,9.00000000e+003,0.00000000e+000,0.00000000e+000,9.00000000e+003,[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000]],0,0],0,0,1.30777779e+001,5.00000000e-001,7.50000000e-001
		,0,5.00000000e-001,5000,500,4,[0,'Pump VFD Faultons$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[6,'S4 P14$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[23,'TBZ THIABENDAZOLE 4L ST$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],5.35000000e+001,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,2,42],0,0,0.00000000e+000,6.59999996e-002
		,0,0.00000000e+000,0.00000000e+000,[0,-1,0,[[[0.00000000e+000,0.00000000e+000],[2.25000000e+003,0.00000000e+000
		],[4.50000000e+003,0.00000000e+000],[6.75000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000
		],[5.00000000e+003,0.00000000e+000],[6.00000000e+003,0.00000000e+000],[7.00000000e+003,0.00000000e+000
		],[8.00000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[2.25000000e+003,1.00000000e+002],[4.50000000e+003,2.00000000e+002],[6.75000000e+003,3.00000000e+002
		],[9.00000000e+003,4.00000000e+002],[5.00000000e+003,5.00000000e+002],[6.00000000e+003,6.00000000e+002
		],[7.00000000e+003,7.00000000e+002],[8.00000000e+003,8.00000000e+002],[9.00000000e+003,9.00000000e+002
		]]],[[[0.00000000e+000,0.00000000e+000],[1.00000000e+003,0.00000000e+000],[2.00000000e+003,0.00000000e+000
		],[3.00000000e+003,0.00000000e+000],[4.00000000e+003,0.00000000e+000],[5.00000000e+003,0.00000000e+000
		],[6.00000000e+003,0.00000000e+000],[7.00000000e+003,0.00000000e+000],[8.00000000e+003,0.00000000e+000
		],[9.00000000e+003,4.80008125e-001]]],2],2,0,20000,0,[3.57999992e+001,0.00000000e+000,8.43000031e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.50000000e+001
		,3,0.00000000e+000,4.24673748e+000,1.50000000e+001,2.00000000e+000,0.00000000e+000,1.21335357e-001
		,[0,0.00000000e+000,6.49999976e-001,1.00000000e-001,0.00000000e+000,0.00000000e+000,5.00000000e+002
		,0.00000000e+000,2.00000000e+000,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e-003
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.00000000e+002,0.00000000e+000,0.00000000e+000
		,9.00000000e+003,0.00000000e+000,0.00000000e+000,9.00000000e+003,[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000]],0,0],0,0,0.00000000e+000,5.00000000e-001,7.50000000e-001
		,0,5.00000000e-001,5000,500,4,[0,'Pump VFD Faultons$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[6,'S6 P15$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[11,'MINERAL OIL$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],4.17737999e+001,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,2,30],0,888,7.50000000e-001,6.59999996e-002
		,0,0.00000000e+000,0.00000000e+000,[0,-1,0,[[[0.00000000e+000,0.00000000e+000],[2.25000000e+003,0.00000000e+000
		],[4.50000000e+003,0.00000000e+000],[6.75000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000
		],[5.00000000e+003,0.00000000e+000],[6.00000000e+003,0.00000000e+000],[7.00000000e+003,0.00000000e+000
		],[8.00000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[2.25000000e+003,9.60000000e+001],[4.50000000e+003,2.00000000e+002],[6.75000000e+003,2.01000000e+002
		],[9.00000000e+003,2.02000000e+002],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[1.00000000e+003,0.00000000e+000],[2.00000000e+003,0.00000000e+000
		],[3.00000000e+003,0.00000000e+000],[4.00000000e+003,0.00000000e+000],[5.00000000e+003,0.00000000e+000
		],[6.00000000e+003,0.00000000e+000],[7.00000000e+003,0.00000000e+000],[8.00000000e+003,0.00000000e+000
		],[9.00000000e+003,0.00000000e+000]]],2],2,0,20000,1,[5.30299988e+001,0.00000000e+000,7.69999981e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.70000000e+001,3.50000000e+001
		,3,0.00000000e+000,6.88701296e+000,1.50000000e+001,2.00000000e+000,0.00000000e+000,1.96771800e-001
		,[33920,2.70000000e+001,6.49999976e-001,1.00000000e-001,0.00000000e+000,0.00000000e+000,5.00000000e+002
		,0.00000000e+000,2.00000000e+000,9.86156654e+000,1.00000000e+002,0.00000000e+000,1.00000000e-003
		,2.99208600e+001,-2.92086029e+000,9.86156654e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.00000000e+002,0.00000000e+000,0.00000000e+000
		,9.00000000e+003,0.00000000e+000,0.00000000e+000,9.00000000e+003,[1.02412786e+001,-9.57467575e+001
		,2.99208600e+001,-2.92086029e+000,2.70000000e+001,2.00000000e-001,1.00000000e+000,1.60000008e-002
		,6.49999976e-001,1.00000000e-001,0.00000000e+000,6.49999976e-001,1.00000000e-001,0.00000000e+000
		,0.00000000e+000,9.00000000e+001,1.11111114e-002]],0,0],0,0,9.86666679e+000,5.00000000e-001,7.50000000e-001
		,0,5.00000000e-001,5000,500,4,[0,'Pump VFD Faultons$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[6,'S8 P16$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[7,'STEP UP$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],2.31331577e+001,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,2,41],0,1370,1.00000000e+000,6.59999996e-002
		,0,0.00000000e+000,0.00000000e+000,[0,-1,0,[[[0.00000000e+000,0.00000000e+000],[2.25000000e+003,0.00000000e+000
		],[4.50000000e+003,0.00000000e+000],[6.75000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000
		],[5.00000000e+003,0.00000000e+000],[6.00000000e+003,0.00000000e+000],[7.00000000e+003,0.00000000e+000
		],[8.00000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[2.25000000e+003,3.80000000e+001],[4.50000000e+003,7.40000000e+001],[6.75000000e+003,9.00000000e+001
		],[9.00000000e+003,1.37000000e+002],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],2],2,0,20000,0,[3.77400017e+001,0.00000000e+000,1.03999996e+001
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.60000000e+001,3.50000000e+001
		,3,0.00000000e+000,3.62884641e+000,1.50000000e+001,2.00000000e+000,0.00000000e+000,1.03681326e-001
		,[0,3.60000000e+001,6.49999976e-001,1.00000000e-001,0.00000000e+000,0.00000000e+000,5.00000000e+002
		,0.00000000e+000,2.00000000e+000,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e-003
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.00000000e+002,0.00000000e+000,0.00000000e+000
		,9.00000000e+003,0.00000000e+000,0.00000000e+000,9.00000000e+003,[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000]],0,0],0,0,1.52222214e+001,5.00000000e-001,7.50000000e-001
		,0,5.00000000e-001,5000,500,4,[0,'Pump VFD Faultons$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[7,'S22 P17$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[23,'SEED TREATING CHEMICALS$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],3.33325297e-001,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,2,39],0,3000,3.00000000e+000,6.59999996e-002
		,0,0.00000000e+000,0.00000000e+000,[0,-1,0,[[[0.00000000e+000,0.00000000e+000],[2.25000000e+003,0.00000000e+000
		],[4.50000000e+003,0.00000000e+000],[6.75000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000
		],[5.00000000e+003,0.00000000e+000],[6.00000000e+003,0.00000000e+000],[7.00000000e+003,0.00000000e+000
		],[8.00000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[2.25000000e+003,0.00000000e+000],[4.50000000e+003,1.00000000e+000],[6.75000000e+003,2.00000000e+000
		],[9.00000000e+003,3.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],2],1,0,20000,0,[-2.35999990e+000,0.00000000e+000,8.35000038e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.08000000e+002,3.50000000e+001
		,3,0.00000000e+000,-2.82634705e-001,1.50000000e+001,2.00000000e+000,0.00000000e+000,-8.07527732e-003
		,[0,1.08000000e+002,6.49999976e-001,1.00000000e-001,0.00000000e+000,0.00000000e+000,5.00000000e+002
		,0.00000000e+000,2.00000000e+000,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e-003
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.00000000e+002,0.00000000e+000,0.00000000e+000
		,9.00000000e+003,0.00000000e+000,0.00000000e+000,9.00000000e+003,[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000]],0,0],0,0,3.33333359e+001,5.00000000e-001,7.50000000e-001
		,0,5.00000000e-001,5000,500,7,[17,'Below Min Gallons$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],1],[[6,'S9 P18$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[23,'TERAXXA COMPONENT BLEND$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],2.63151050e-001,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,2,51],0,1184,1.00000000e+000,6.59999996e-002
		,0,0.00000000e+000,0.00000000e+000,[0,-1,0,[[[0.00000000e+000,0.00000000e+000],[2.25000000e+003,0.00000000e+000
		],[4.50000000e+003,0.00000000e+000],[6.75000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000
		],[5.00000000e+003,0.00000000e+000],[6.00000000e+003,0.00000000e+000],[7.00000000e+003,0.00000000e+000
		],[8.00000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[2.25000000e+003,0.00000000e+000],[4.50000000e+003,1.00000000e+000],[6.75000000e+003,2.00000000e+000
		],[9.00000000e+003,3.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],2],2,0,20000,0,[2.16599998e+001,0.00000000e+000,8.43000031e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.60000000e+001,3.50000000e+001
		,3,0.00000000e+000,2.56939483e+000,1.50000000e+001,2.00000000e+000,0.00000000e+000,7.34112784e-002
		,[0,3.60000000e+001,6.49999976e-001,1.00000000e-001,0.00000000e+000,0.00000000e+000,5.00000000e+002
		,0.00000000e+000,2.00000000e+000,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e-003
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.00000000e+002,0.00000000e+000,0.00000000e+000
		,9.00000000e+003,0.00000000e+000,0.00000000e+000,9.00000000e+003,[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000]],0,0],0,0,1.31555557e+001,5.00000000e-001,7.50000000e-001
		,0,5.00000000e-001,5000,500,4,[0,'Pump VFD Faultons$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[7,'S10 P19$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[5,'APRON$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],1.49609998e-001,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,2,5],0,673,1.00000000e+000,6.59999996e-002
		,0,0.00000000e+000,0.00000000e+000,[0,-1,0,[[[0.00000000e+000,0.00000000e+000],[2.25000000e+003,0.00000000e+000
		],[4.50000000e+003,0.00000000e+000],[6.75000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000
		],[5.00000000e+003,0.00000000e+000],[6.00000000e+003,0.00000000e+000],[7.00000000e+003,0.00000000e+000
		],[8.00000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[2.25000000e+003,0.00000000e+000],[4.50000000e+003,1.00000000e+000],[6.75000000e+003,2.00000000e+000
		],[9.00000000e+003,3.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],2],2,0,20000,0,[2.21900005e+001,0.00000000e+000,8.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.60000000e+001,3.50000000e+001
		,3,0.00000000e+000,2.77375007e+000,1.50000000e+001,2.00000000e+000,0.00000000e+000,7.92500000e-002
		,[0,3.60000000e+001,6.49999976e-001,1.00000000e-001,0.00000000e+000,0.00000000e+000,5.00000000e+002
		,0.00000000e+000,2.00000000e+000,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e-003
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.00000000e+002,0.00000000e+000,0.00000000e+000
		,9.00000000e+003,0.00000000e+000,0.00000000e+000,9.00000000e+003,[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000]],0,0],0,0,7.47777748e+000,5.00000000e-001,7.50000000e-001
		,0,5.00000000e-001,5000,500,4,[0,'Pump VFD Faultons$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[7,'S12 P20$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[11,'CHS PRECEDE$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],4.62053537e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,2,13],0,3188,4.59999990e+000,6.59999996e-002
		,0,0.00000000e+000,0.00000000e+000,[0,-1,0,[[[0.00000000e+000,0.00000000e+000],[2.25000000e+003,0.00000000e+000
		],[4.50000000e+003,0.00000000e+000],[6.75000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000
		],[5.00000000e+003,0.00000000e+000],[6.00000000e+003,0.00000000e+000],[7.00000000e+003,0.00000000e+000
		],[8.00000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[2.25000000e+003,1.50000000e+001],[4.50000000e+003,9.20000000e+001],[6.75000000e+003,1.12000000e+002
		],[9.00000000e+003,1.18000000e+002],[5.00000000e+003,0.00000000e+000],[6.00000000e+003,0.00000000e+000
		],[7.00000000e+003,0.00000000e+000],[8.00000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[2.25000000e+003,5.00999451e+002],[4.50000000e+003,1.02743909e+003
		],[6.75000000e+003,1.49466235e+003],[9.00000000e+003,2.06279761e+003],[5.00000000e+003,0.00000000e+000
		],[6.00000000e+003,0.00000000e+000],[7.00000000e+003,0.00000000e+000],[8.00000000e+003,0.00000000e+000
		],[9.00000000e+003,0.00000000e+000]]],2],2,0,20000,0,[9.67000008e+000,0.00000000e+000,1.06000000e+001
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.65599991e+002,3.50000000e+001
		,3,0.00000000e+000,9.12264109e-001,1.50000000e+001,2.00000000e+000,0.00000000e+000,2.60646883e-002
		,[0,1.65599991e+002,6.49999976e-001,1.00000000e-001,0.00000000e+000,0.00000000e+000,5.00000000e+002
		,0.00000000e+000,2.00000000e+000,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e-003
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.00000000e+002,0.00000000e+000,0.00000000e+000
		,9.00000000e+003,0.00000000e+000,0.00000000e+000,9.00000000e+003,[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000]],0,0],0,0,3.54222221e+001,5.00000000e-001,7.50000000e-001
		,0,5.00000000e-001,5000,500,6,[17,'Below Min Gallons$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],1],[[7,'S20 P21$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[23,'SEED TREATING CHEMICALS$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],2.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,2,44],0,0,0.00000000e+000,6.59999996e-002
		,0,0.00000000e+000,0.00000000e+000,[0,-1,0,[[[0.00000000e+000,0.00000000e+000],[2.25000000e+003,0.00000000e+000
		],[4.50000000e+003,0.00000000e+000],[6.75000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000
		],[5.00000000e+003,0.00000000e+000],[6.00000000e+003,0.00000000e+000],[7.00000000e+003,0.00000000e+000
		],[8.00000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[2.25000000e+003,1.20000000e+001],[4.50000000e+003,2.40000000e+001],[6.75000000e+003,3.60000000e+001
		],[9.00000000e+003,5.30000000e+001],[5.00000000e+003,0.00000000e+000],[6.00000000e+003,0.00000000e+000
		],[7.00000000e+003,0.00000000e+000],[8.00000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[2.25000000e+003,4.97406006e+002],[4.50000000e+003,1.04598083e+003
		],[6.75000000e+003,1.51236426e+003],[9.00000000e+003,2.04870288e+003],[5.00000000e+003,0.00000000e+000
		],[6.00000000e+003,0.00000000e+000],[7.00000000e+003,0.00000000e+000],[8.00000000e+003,0.00000000e+000
		],[9.00000000e+003,0.00000000e+000]]],2],2,0,20000,0,[2.99999993e-002,0.00000000e+000,8.35000038e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.50000000e+001
		,3,0.00000000e+000,3.59281409e-003,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.02651829e-004
		,[0,0.00000000e+000,6.49999976e-001,1.00000000e-001,0.00000000e+000,0.00000000e+000,5.00000000e+002
		,0.00000000e+000,2.00000000e+000,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e-003
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.00000000e+002,0.00000000e+000,0.00000000e+000
		,9.00000000e+003,0.00000000e+000,0.00000000e+000,9.00000000e+003,[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000]],0,0],0,0,0.00000000e+000,5.00000000e-001,7.50000000e-001
		,0,5.00000000e-001,5000,500,4,[0,'Pump VFD Faultons$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[7,'S19 P22$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[23,'SEED TREATING CHEMICALS$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],8.33333313e-001,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,2,44],0,0,0.00000000e+000,6.59999996e-002
		,0,0.00000000e+000,0.00000000e+000,[0,-1,0,[[[0.00000000e+000,0.00000000e+000],[2.25000000e+003,0.00000000e+000
		],[4.50000000e+003,0.00000000e+000],[6.75000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000
		],[5.00000000e+003,0.00000000e+000],[6.00000000e+003,0.00000000e+000],[7.00000000e+003,0.00000000e+000
		],[8.00000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[2.25000000e+003,1.20000000e+001],[4.50000000e+003,2.40000000e+001],[6.75000000e+003,3.60000000e+001
		],[9.00000000e+003,5.30000000e+001],[5.00000000e+003,0.00000000e+000],[6.00000000e+003,0.00000000e+000
		],[7.00000000e+003,0.00000000e+000],[8.00000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[2.25000000e+003,4.71601837e+002],[4.50000000e+003,9.46975708e+002
		],[6.75000000e+003,1.44198315e+003],[9.00000000e+003,2.09369653e+003],[5.00000000e+003,0.00000000e+000
		],[6.00000000e+003,0.00000000e+000],[7.00000000e+003,0.00000000e+000],[8.00000000e+003,0.00000000e+000
		],[9.00000000e+003,0.00000000e+000]]],2],1,0,20000,0,[1.70000000e+000,0.00000000e+000,8.35000038e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.50000000e+001
		,1,0.00000000e+000,2.03592807e-001,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.81693742e-003
		,[0,0.00000000e+000,6.49999976e-001,1.00000000e-001,0.00000000e+000,0.00000000e+000,5.00000000e+002
		,0.00000000e+000,2.00000000e+000,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e-003
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.00000000e+002,0.00000000e+000,0.00000000e+000
		,9.00000000e+003,0.00000000e+000,0.00000000e+000,9.00000000e+003,[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000]],0,0],0,0,0.00000000e+000,5.00000000e-001,7.50000000e-001
		,0,5.00000000e-001,5000,500,0,[0,'Pump VFD Fault$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[7,'S18 P23$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[24,'SEED TREATMENT CHEMICALS$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],6.92307678e+002,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,2,45],0,0,0.00000000e+000,6.59999996e-002
		,0,0.00000000e+000,0.00000000e+000,[0,-1,0,[[[0.00000000e+000,0.00000000e+000],[2.25000000e+003,0.00000000e+000
		],[4.50000000e+003,0.00000000e+000],[6.75000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000
		],[5.00000000e+003,0.00000000e+000],[6.00000000e+003,0.00000000e+000],[7.00000000e+003,0.00000000e+000
		],[8.00000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[2.25000000e+003,7.00000000e+000],[4.50000000e+003,1.45000000e+001],[6.75000000e+003,2.20000000e+001
		],[9.00000000e+003,3.00000000e+001],[5.00000000e+003,0.00000000e+000],[6.00000000e+003,0.00000000e+000
		],[7.00000000e+003,0.00000000e+000],[8.00000000e+003,0.00000000e+000],[9.00000000e+003,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[2.25000000e+003,4.49945068e+002],[4.50000000e+003,9.57719360e+002
		],[6.75000000e+003,1.44689941e+003],[9.00000000e+003,2.03874207e+003],[5.00000000e+003,0.00000000e+000
		],[6.00000000e+003,0.00000000e+000],[7.00000000e+003,0.00000000e+000],[8.00000000e+003,0.00000000e+000
		],[9.00000000e+003,0.00000000e+000]]],2],2,0,20000,0,[2.46479996e+002,0.00000000e+000,8.35000038e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.50000000e+001
		,3,0.00000000e+000,2.95185600e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000,8.43387425e-001
		,[0,0.00000000e+000,6.49999976e-001,1.00000000e-001,0.00000000e+000,0.00000000e+000,5.00000000e+002
		,0.00000000e+000,2.00000000e+000,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e-003
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.00000000e+002,0.00000000e+000,0.00000000e+000
		,9.00000000e+003,0.00000000e+000,0.00000000e+000,9.00000000e+003,[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000]],0,0],0,0,0.00000000e+000,5.00000000e-001,7.50000000e-001
		,0,5.00000000e-001,5000,500,4,[0,'Pump VFD Faultons$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[7,'S17 P24$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[23,'SEED TREATING CHEMICALS$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],2.50000000e-001,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,2,44],0,6771,6.00000000e+000,6.59999996e-002
		,0,0.00000000e+000,0.00000000e+000,[0,0,0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[2.25000000e+003,0.00000000e+000],[4.50000000e+003,1.00000000e+000],[6.75000000e+003,2.00000000e+000
		],[9.00000000e+003,3.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],2],1,0,0,0,[5.16100006e+001,0.00000000e+000,8.35000038e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.16000000e+002,3.50000000e+001,3,0.00000000e+000
		,6.18083811e+000,0.00000000e+000,0.00000000e+000,2.00000000e+000,1.76595375e-001,[1152,2.16000000e+002
		,6.49999976e-001,1.00000000e-001,0.00000000e+000,0.00000000e+000,5.00000000e+002,0.00000000e+000
		,2.00000000e+000,7.52379761e+001,1.00000000e+002,0.00000000e+000,1.00000000e-003,2.48335739e+002
		,-3.23357391e+001,7.52379761e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,5.00000000e+002,0.00000000e+000,0.00000000e+000,9.00000000e+003
		,0.00000000e+000,0.00000000e+000,9.00000000e+003,[7.94416199e+001,-7.94674377e+002,2.48335739e+002
		,-3.23357391e+001,2.16000000e+002,2.00000000e-001,1.00000000e+000,1.60000008e-002,6.49999976e-001
		,1.00000000e-001,0.00000000e+000,6.49999976e-001,1.00000000e-001,0.00000000e+000,0.00000000e+000
		,9.00000000e+001,1.11111114e-002]],0,0],0,8,7.52333374e+001,1.00000000e+000,7.50000000e-001,0,5.00000000e-001
		,5000,500,0,[0,'Pump VFD Faultt Gallons$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0],8,0,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0.00000000e+000,[0,0,0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],0],0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000]],0,0],0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0,0,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],4],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0],8,0,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0.00000000e+000,[0,0,0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],0],0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000]],0,0],0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0,0,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0],8,0,4.10000000e+001,0.00000000e+000
		,0,0.00000000e+000,0.00000000e+000,[0,0,0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],0],0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000]],0,0],0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0,0,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0],8,0,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0.00000000e+000,[0,0,0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],0],0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000]],0,0],0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0,0,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0],24,0,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0.00000000e+000,[0,0,0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],0],0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000]],0,0],0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0,0,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0],8,0,4.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0.00000000e+000,[0,0,0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],0],0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000]],0,0],0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0,0,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0],8,0,4.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0.00000000e+000,[0,0,0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],0],0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000]],0,0],0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0,0,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0],8,0,4.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0.00000000e+000,[0,0,0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],0],0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000]],0,0],0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0,0,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0],8,0,4.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0.00000000e+000,[0,0,0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],0],0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000]],0,0],0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0,0,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0],8,0,4.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0.00000000e+000,[0,0,0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],0],0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000]],0,0],0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0,0,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0],8,0,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0.00000000e+000,[0,0,0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],0],0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000]],0,0],0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0,0,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0],8,0,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0.00000000e+000,[0,0,0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],0],0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000]],0,0],0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0,0,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0],8,0,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0.00000000e+000,[0,0,0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],0],0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000]],0,0],0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0,0,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0],8,0,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0.00000000e+000,[0,0,0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],0],0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000]],0,0],0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0,0,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0],8,0,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0.00000000e+000,[0,0,0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],0],0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000]],0,0],0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0,0,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0],8,0,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0.00000000e+000,[0,0,0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],0],0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000]],0,0],0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0,0,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0],8,0,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0.00000000e+000,[0,0,0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],0],0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000]],0,0],0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0,0,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0],8,0,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0.00000000e+000,[0,0,0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],0],0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000]],0,0],0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0,0,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0],8,0,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0.00000000e+000,[0,0,0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],0],0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000]],0,0],0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0,0,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0],8,0,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0.00000000e+000,[0,0,0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],0],0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000]],0,0],0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0,0,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0],8,0,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0.00000000e+000,[0,0,0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],0],0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000]],0,0],0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0,0,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0],8,0,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0.00000000e+000,[0,0,0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],0],0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000]],0,0],0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0,0,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0],8,0,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0.00000000e+000,[0,0,0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],0],0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000]],0,0],0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0,0,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0],0,0,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0.00000000e+000,[0,0,0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],0],0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000]],0,0],0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0,0,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0],8,0,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0.00000000e+000,[0,0,0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000]]],[[[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		]]],[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],0],0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000]],0,0],0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0,0,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0]]]]>
</Data>
<Data Format="Decorated">
<Array DataType="Treater_Pump" Dimensions="50">
<Element Index="[0]">
<Structure DataType="Treater_Pump">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="6"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Pump 1']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Product" DataType="Treater_Product">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['White']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cal_Factor" DataType="REAL" Radix="Float" Value="1.0170366"/>
<StructureMember Name="New_Product" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Edit_Product" DataType="BOOL" Value="0"/>
<DataValueMember Name="New_Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Accept_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Actual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cal_Indicated" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Apply_Adjustment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fine_Tune" DataType="BOOL" Value="1"/>
<DataValueMember Name="Product_List_IDX" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
<DataValueMember Name="Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual_Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clear_Faults" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active_Treatment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Speed_Factor" DataType="REAL" Radix="Float" Value="0.066"/>
<DataValueMember Name="Current_Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Current_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_RPM" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="Cal" DataType="Pump_Cal">
<DataValueMember Name="Calibrating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Started" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Finished" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Rqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Pt_Index" DataType="INT" Radix="Decimal" Value="-1"/>
<DataValueMember Name="Accept_Cal_Points" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal_Speeds" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal" DataType="BOOL" Value="0"/>
<StructureMember Name="Cal_Speeds" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="2250.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="4500.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6750.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="5000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="7000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="8000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="2250.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="18.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="4500.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="29.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6750.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="49.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="84.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="5000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="7000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="8000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Temp_Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="2250.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="493.927"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="4500.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="1005.9724"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6750.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="1559.3444"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="2038.559"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="5000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="7000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="8000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<DataValueMember Name="Copy_Cal_To_Temp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_Cal" DataType="BOOL" Value="1"/>
</StructureMember>
<DataValueMember Name="Rotor_Animate_IDX" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Start_Pump_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Calculate_Delay" DataType="INT" Radix="Decimal" Value="20000"/>
<DataValueMember Name="Require_Water_Flush" DataType="BOOL" Value="0"/>
<StructureMember Name="TreaterScale" DataType="Scale_Data">
<DataValueMember Name="RawWeight" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TareLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="NetLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Net_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Target_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Tank_Capacity" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Use_Scale" DataType="BOOL" Value="0"/>
<DataValueMember Name="Zero_Requested" DataType="BOOL" Value="0"/>
<DataValueMember Name="Adding_Weight" DataType="BOOL" Value="0"/>
<DataValueMember Name="Current_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Warning_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Start_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Percent_Tank_Full" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="DisplayIdx" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Min_Start_Accept" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rate_Error_Code" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Pump_Error" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Request_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitResetPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Over_Speed_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OverSpeedTimeOut" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PID_Activate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Below_Min_Start_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Min_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Warning_Gals" DataType="BOOL" Value="0"/>
<StructureMember Name="Status_Msg" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ShowStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotInUse" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Treater_Pump">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['WATER']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Product" DataType="Treater_Product">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Water']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cal_Factor" DataType="REAL" Radix="Float" Value="1.5254238"/>
<StructureMember Name="New_Product" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Edit_Product" DataType="BOOL" Value="0"/>
<DataValueMember Name="New_Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Accept_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Actual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cal_Indicated" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Apply_Adjustment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fine_Tune" DataType="BOOL" Value="1"/>
<DataValueMember Name="Product_List_IDX" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
<DataValueMember Name="Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual_Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clear_Faults" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active_Treatment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed" DataType="DINT" Radix="Decimal" Value="4290"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="12.0"/>
<DataValueMember Name="Speed_Factor" DataType="REAL" Radix="Float" Value="0.066"/>
<DataValueMember Name="Current_Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Current_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_RPM" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="Cal" DataType="Pump_Cal">
<DataValueMember Name="Calibrating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Started" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Finished" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Rqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Pt_Index" DataType="INT" Radix="Decimal" Value="-1"/>
<DataValueMember Name="Accept_Cal_Points" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal_Speeds" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal" DataType="BOOL" Value="0"/>
<StructureMember Name="Cal_Speeds" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="2250.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="4500.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6750.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="5000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="7000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="8000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="2250.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="9.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="4500.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="21.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6750.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="27.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="35.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="5000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="938.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="1122.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="7000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="1290.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="8000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="1450.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="1566.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Temp_Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="1000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="172.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="2000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="358.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="3000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="568.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="4000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="760.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="5000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="938.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="1122.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="7000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="1290.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="8000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="1450.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="1566.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<DataValueMember Name="Copy_Cal_To_Temp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_Cal" DataType="BOOL" Value="1"/>
</StructureMember>
<DataValueMember Name="Rotor_Animate_IDX" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Start_Pump_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Calculate_Delay" DataType="INT" Radix="Decimal" Value="20000"/>
<DataValueMember Name="Require_Water_Flush" DataType="BOOL" Value="0"/>
<StructureMember Name="TreaterScale" DataType="Scale_Data">
<DataValueMember Name="RawWeight" DataType="REAL" Radix="Float" Value="-0.01"/>
<DataValueMember Name="TareLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Gal" DataType="REAL" Radix="Float" Value="8.35"/>
<DataValueMember Name="Lbs_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="NetLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Net_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Target_Oz_Rate" DataType="REAL" Radix="Float" Value="252.0"/>
<DataValueMember Name="Tank_Capacity" DataType="REAL" Radix="Float" Value="35.0"/>
<DataValueMember Name="Use_Scale" DataType="BOOL" Value="0"/>
<DataValueMember Name="Zero_Requested" DataType="BOOL" Value="1"/>
<DataValueMember Name="Adding_Weight" DataType="BOOL" Value="0"/>
<DataValueMember Name="Current_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Warning_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Start_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Percent_Tank_Full" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="252.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.65"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="500.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.001"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="500.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="9000.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="DisplayIdx" DataType="INT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Min_Start_Accept" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rate_Error_Code" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Pump_Error" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Request_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed_Percent" DataType="REAL" Radix="Float" Value="29.655556"/>
<DataValueMember Name="SpeedLimitPercent" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="SpeedLimitResetPercent" DataType="REAL" Radix="Float" Value="0.75"/>
<DataValueMember Name="Over_Speed_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Percent" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="OverSpeedTimeOut" DataType="INT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="PID_Activate_Delay" DataType="INT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Below_Min_Start_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Min_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Warning_Gals" DataType="BOOL" Value="0"/>
<StructureMember Name="Status_Msg" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ShowStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotInUse" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Treater_Pump">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="6"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['S15 P2']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Product" DataType="Treater_Product">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Blue']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cal_Factor" DataType="REAL" Radix="Float" Value="0.5"/>
<StructureMember Name="New_Product" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Edit_Product" DataType="BOOL" Value="0"/>
<DataValueMember Name="New_Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Accept_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Actual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cal_Indicated" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Apply_Adjustment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fine_Tune" DataType="BOOL" Value="1"/>
<DataValueMember Name="Product_List_IDX" DataType="INT" Radix="Decimal" Value="1"/>
</StructureMember>
<DataValueMember Name="Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual_Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clear_Faults" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active_Treatment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Speed_Factor" DataType="REAL" Radix="Float" Value="0.066"/>
<DataValueMember Name="Current_Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Current_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_RPM" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="Cal" DataType="Pump_Cal">
<DataValueMember Name="Calibrating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Started" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Finished" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Rqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Pt_Index" DataType="INT" Radix="Decimal" Value="-1"/>
<DataValueMember Name="Accept_Cal_Points" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal_Speeds" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal" DataType="BOOL" Value="0"/>
<StructureMember Name="Cal_Speeds" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="2250.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="4500.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6750.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="5000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="7000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="8000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="2250.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="12.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="4500.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="24.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6750.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="36.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="53.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="5000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="938.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="122.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="7000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="1290.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="8000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="1450.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="1566.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Temp_Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="2250.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="4340.039"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="4500.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="6864.477"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6750.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="8263.5"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="7848.963"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="5000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="7000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="8000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<DataValueMember Name="Copy_Cal_To_Temp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_Cal" DataType="BOOL" Value="1"/>
</StructureMember>
<DataValueMember Name="Rotor_Animate_IDX" DataType="INT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Start_Pump_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Calculate_Delay" DataType="INT" Radix="Decimal" Value="20000"/>
<DataValueMember Name="Require_Water_Flush" DataType="BOOL" Value="0"/>
<StructureMember Name="TreaterScale" DataType="Scale_Data">
<DataValueMember Name="RawWeight" DataType="REAL" Radix="Float" Value="83.93"/>
<DataValueMember Name="TareLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Gal" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Lbs_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="NetLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Net_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Target_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Tank_Capacity" DataType="REAL" Radix="Float" Value="35.0"/>
<DataValueMember Name="Use_Scale" DataType="BOOL" Value="1"/>
<DataValueMember Name="Zero_Requested" DataType="BOOL" Value="1"/>
<DataValueMember Name="Adding_Weight" DataType="BOOL" Value="0"/>
<DataValueMember Name="Current_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Gals" DataType="REAL" Radix="Float" Value="8.393"/>
<DataValueMember Name="Warning_Gal" DataType="REAL" Radix="Float" Value="15.0"/>
<DataValueMember Name="Min_Gals" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Min_Start_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Percent_Tank_Full" DataType="REAL" Radix="Float" Value="0.23979999"/>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.65"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="500.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.001"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="500.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="9000.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="DisplayIdx" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Min_Start_Accept" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rate_Error_Code" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Pump_Error" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Request_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitPercent" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="SpeedLimitResetPercent" DataType="REAL" Radix="Float" Value="0.75"/>
<DataValueMember Name="Over_Speed_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Percent" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="OverSpeedTimeOut" DataType="INT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="PID_Activate_Delay" DataType="INT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Below_Min_Start_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Min_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Warning_Gals" DataType="BOOL" Value="1"/>
<StructureMember Name="Status_Msg" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ShowStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotInUse" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Treater_Pump">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="6"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['S14 P3']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Product" DataType="Treater_Product">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Red']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cal_Factor" DataType="REAL" Radix="Float" Value="0.5"/>
<StructureMember Name="New_Product" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Edit_Product" DataType="BOOL" Value="0"/>
<DataValueMember Name="New_Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Accept_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Actual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cal_Indicated" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Apply_Adjustment" DataType="BOOL" Value="1"/>
<DataValueMember Name="Fine_Tune" DataType="BOOL" Value="1"/>
<DataValueMember Name="Product_List_IDX" DataType="INT" Radix="Decimal" Value="84"/>
</StructureMember>
<DataValueMember Name="Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual_Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clear_Faults" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active_Treatment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="19.475"/>
<DataValueMember Name="Speed_Factor" DataType="REAL" Radix="Float" Value="0.066"/>
<DataValueMember Name="Current_Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Current_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_RPM" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="Cal" DataType="Pump_Cal">
<DataValueMember Name="Calibrating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Started" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Finished" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Rqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Pt_Index" DataType="INT" Radix="Decimal" Value="-1"/>
<DataValueMember Name="Accept_Cal_Points" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal_Speeds" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal" DataType="BOOL" Value="0"/>
<StructureMember Name="Cal_Speeds" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="2250.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="4500.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6750.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="5000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="7000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="8000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="2250.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="12.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="4500.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="24.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6750.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="36.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="53.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="5000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="821.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="853.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="7000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="1251.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="8000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="1277.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="1869.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Temp_Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="1000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="2000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="3000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="4000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="5000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="7000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="8000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<DataValueMember Name="Copy_Cal_To_Temp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_Cal" DataType="BOOL" Value="1"/>
</StructureMember>
<DataValueMember Name="Rotor_Animate_IDX" DataType="INT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Start_Pump_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Calculate_Delay" DataType="INT" Radix="Decimal" Value="20000"/>
<DataValueMember Name="Require_Water_Flush" DataType="BOOL" Value="0"/>
<StructureMember Name="TreaterScale" DataType="Scale_Data">
<DataValueMember Name="RawWeight" DataType="REAL" Radix="Float" Value="105.69"/>
<DataValueMember Name="TareLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Gal" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Lbs_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="NetLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Net_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Target_Oz_Rate" DataType="REAL" Radix="Float" Value="701.10004"/>
<DataValueMember Name="Tank_Capacity" DataType="REAL" Radix="Float" Value="35.0"/>
<DataValueMember Name="Use_Scale" DataType="BOOL" Value="1"/>
<DataValueMember Name="Zero_Requested" DataType="BOOL" Value="1"/>
<DataValueMember Name="Adding_Weight" DataType="BOOL" Value="0"/>
<DataValueMember Name="Current_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Gals" DataType="REAL" Radix="Float" Value="10.569"/>
<DataValueMember Name="Warning_Gal" DataType="REAL" Radix="Float" Value="15.0"/>
<DataValueMember Name="Min_Gals" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Min_Start_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Percent_Tank_Full" DataType="REAL" Radix="Float" Value="0.30197144"/>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="61312"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="1"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="1"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="1"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="1"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="1"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="1"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="1"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="1"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="701.10004"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.65"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="500.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.001"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="500.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="9000.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.2"/>
<Element Index="[6]" Value="1.0"/>
<Element Index="[7]" Value="0.016"/>
<Element Index="[8]" Value="0.65"/>
<Element Index="[9]" Value="0.1"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.65"/>
<Element Index="[12]" Value="0.1"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="90.0"/>
<Element Index="[16]" Value="0.011111111"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="DisplayIdx" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Min_Start_Accept" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rate_Error_Code" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Pump_Error" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Request_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitPercent" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="SpeedLimitResetPercent" DataType="REAL" Radix="Float" Value="0.75"/>
<DataValueMember Name="Over_Speed_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Percent" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="OverSpeedTimeOut" DataType="INT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="PID_Activate_Delay" DataType="INT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Below_Min_Start_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Min_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Warning_Gals" DataType="BOOL" Value="1"/>
<StructureMember Name="Status_Msg" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ShowStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotInUse" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Treater_Pump">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="6"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['S13 P4']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Product" DataType="Treater_Product">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="6"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Yellow']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cal_Factor" DataType="REAL" Radix="Float" Value="0.5"/>
<StructureMember Name="New_Product" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Edit_Product" DataType="BOOL" Value="0"/>
<DataValueMember Name="New_Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Accept_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Actual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cal_Indicated" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Apply_Adjustment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fine_Tune" DataType="BOOL" Value="1"/>
<DataValueMember Name="Product_List_IDX" DataType="INT" Radix="Decimal" Value="99"/>
</StructureMember>
<DataValueMember Name="Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual_Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clear_Faults" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active_Treatment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Speed_Factor" DataType="REAL" Radix="Float" Value="0.066"/>
<DataValueMember Name="Current_Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Current_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_RPM" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="Cal" DataType="Pump_Cal">
<DataValueMember Name="Calibrating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Started" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Finished" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Rqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Pt_Index" DataType="INT" Radix="Decimal" Value="-1"/>
<DataValueMember Name="Accept_Cal_Points" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal_Speeds" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal" DataType="BOOL" Value="0"/>
<StructureMember Name="Cal_Speeds" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="2250.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="4500.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6750.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="5000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="7000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="8000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="2250.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="12.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="4500.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="24.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6750.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="36.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="53.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="5000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="7000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="8000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Temp_Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="2250.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="3006.3035"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="4500.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="2945.6406"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6750.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="4074.5405"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="4458.481"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="5000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="7000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="8000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<DataValueMember Name="Copy_Cal_To_Temp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_Cal" DataType="BOOL" Value="1"/>
</StructureMember>
<DataValueMember Name="Rotor_Animate_IDX" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Start_Pump_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Calculate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Require_Water_Flush" DataType="BOOL" Value="0"/>
<StructureMember Name="TreaterScale" DataType="Scale_Data">
<DataValueMember Name="RawWeight" DataType="REAL" Radix="Float" Value="31.16"/>
<DataValueMember Name="TareLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Gal" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Lbs_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="NetLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Net_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Target_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Tank_Capacity" DataType="REAL" Radix="Float" Value="35.0"/>
<DataValueMember Name="Use_Scale" DataType="BOOL" Value="1"/>
<DataValueMember Name="Zero_Requested" DataType="BOOL" Value="1"/>
<DataValueMember Name="Adding_Weight" DataType="BOOL" Value="0"/>
<DataValueMember Name="Current_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Gals" DataType="REAL" Radix="Float" Value="3.116"/>
<DataValueMember Name="Warning_Gal" DataType="REAL" Radix="Float" Value="15.0"/>
<DataValueMember Name="Min_Gals" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Min_Start_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Percent_Tank_Full" DataType="REAL" Radix="Float" Value="0.08902857"/>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.65"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="500.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.001"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="500.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="9000.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="DisplayIdx" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Min_Start_Accept" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rate_Error_Code" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Pump_Error" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Request_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitPercent" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="SpeedLimitResetPercent" DataType="REAL" Radix="Float" Value="0.75"/>
<DataValueMember Name="Over_Speed_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Percent" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="OverSpeedTimeOut" DataType="INT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="PID_Activate_Delay" DataType="INT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Below_Min_Start_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Min_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Warning_Gals" DataType="BOOL" Value="1"/>
<StructureMember Name="Status_Msg" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ShowStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotInUse" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Treater_Pump">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="6"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['S23 P5']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Product" DataType="Treater_Product">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="23"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['ALBAUGH NWGG .25(D)FALL']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cal_Factor" DataType="REAL" Radix="Float" Value="18.0649"/>
<StructureMember Name="New_Product" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Edit_Product" DataType="BOOL" Value="0"/>
<DataValueMember Name="New_Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Accept_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Actual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cal_Indicated" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Apply_Adjustment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fine_Tune" DataType="BOOL" Value="1"/>
<DataValueMember Name="Product_List_IDX" DataType="INT" Radix="Decimal" Value="1"/>
</StructureMember>
<DataValueMember Name="Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual_Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clear_Faults" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active_Treatment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed" DataType="DINT" Radix="Decimal" Value="3164"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="2.31"/>
<DataValueMember Name="Speed_Factor" DataType="REAL" Radix="Float" Value="0.066"/>
<DataValueMember Name="Current_Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Current_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_RPM" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="Cal" DataType="Pump_Cal">
<DataValueMember Name="Calibrating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Started" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Finished" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Rqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Pt_Index" DataType="INT" Radix="Decimal" Value="-1"/>
<DataValueMember Name="Accept_Cal_Points" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal_Speeds" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal" DataType="BOOL" Value="0"/>
<StructureMember Name="Cal_Speeds" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="2250.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="4500.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6750.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="5000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="7000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="8000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="2250.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="64.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="4500.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="106.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6750.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="140.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="168.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="5000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="7000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="8000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Temp_Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="2250.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="4691.7573"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="4500.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="7988.6445"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6750.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="8495.462"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="9719.401"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="5000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="7000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="8000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<DataValueMember Name="Copy_Cal_To_Temp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_Cal" DataType="BOOL" Value="1"/>
</StructureMember>
<DataValueMember Name="Rotor_Animate_IDX" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Start_Pump_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Calculate_Delay" DataType="INT" Radix="Decimal" Value="20000"/>
<DataValueMember Name="Require_Water_Flush" DataType="BOOL" Value="0"/>
<StructureMember Name="TreaterScale" DataType="Scale_Data">
<DataValueMember Name="RawWeight" DataType="REAL" Radix="Float" Value="605.94"/>
<DataValueMember Name="TareLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Gal" DataType="REAL" Radix="Float" Value="8.8"/>
<DataValueMember Name="Lbs_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="NetLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Net_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Target_Oz_Rate" DataType="REAL" Radix="Float" Value="83.159996"/>
<DataValueMember Name="Tank_Capacity" DataType="REAL" Radix="Float" Value="150.0"/>
<DataValueMember Name="Use_Scale" DataType="BOOL" Value="1"/>
<DataValueMember Name="Zero_Requested" DataType="BOOL" Value="1"/>
<DataValueMember Name="Adding_Weight" DataType="BOOL" Value="0"/>
<DataValueMember Name="Current_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Gals" DataType="REAL" Radix="Float" Value="68.85682"/>
<DataValueMember Name="Warning_Gal" DataType="REAL" Radix="Float" Value="25.0"/>
<DataValueMember Name="Min_Gals" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Min_Start_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Percent_Tank_Full" DataType="REAL" Radix="Float" Value="0.45904547"/>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="33920"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="1"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="1"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="1"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="83.159996"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.65"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="500.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="35.150066"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.001"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="104.72301"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="-21.563011"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="35.150066"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="500.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="9000.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="37.95326"/>
<Element Index="[1]" Value="-335.11362"/>
<Element Index="[2]" Value="104.72301"/>
<Element Index="[3]" Value="-21.563011"/>
<Element Index="[4]" Value="83.159996"/>
<Element Index="[5]" Value="0.2"/>
<Element Index="[6]" Value="1.0"/>
<Element Index="[7]" Value="0.016"/>
<Element Index="[8]" Value="0.65"/>
<Element Index="[9]" Value="0.1"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.65"/>
<Element Index="[12]" Value="0.1"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="90.0"/>
<Element Index="[16]" Value="0.011111111"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="DisplayIdx" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Min_Start_Accept" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rate_Error_Code" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Pump_Error" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Request_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed_Percent" DataType="REAL" Radix="Float" Value="35.155556"/>
<DataValueMember Name="SpeedLimitPercent" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="SpeedLimitResetPercent" DataType="REAL" Radix="Float" Value="0.75"/>
<DataValueMember Name="Over_Speed_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Percent" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="OverSpeedTimeOut" DataType="INT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="PID_Activate_Delay" DataType="INT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Below_Min_Start_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Min_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Warning_Gals" DataType="BOOL" Value="1"/>
<StructureMember Name="Status_Msg" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ShowStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotInUse" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Treater_Pump">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="6"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['S11 P6']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Product" DataType="Treater_Product">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="10"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['TREAT SAFE']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cal_Factor" DataType="REAL" Radix="Float" Value="0.700605"/>
<StructureMember Name="New_Product" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Edit_Product" DataType="BOOL" Value="0"/>
<DataValueMember Name="New_Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Accept_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Actual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cal_Indicated" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Apply_Adjustment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fine_Tune" DataType="BOOL" Value="1"/>
<DataValueMember Name="Product_List_IDX" DataType="INT" Radix="Decimal" Value="46"/>
</StructureMember>
<DataValueMember Name="Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual_Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clear_Faults" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active_Treatment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed" DataType="DINT" Radix="Decimal" Value="1576"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Speed_Factor" DataType="REAL" Radix="Float" Value="0.066"/>
<DataValueMember Name="Current_Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Current_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_RPM" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="Cal" DataType="Pump_Cal">
<DataValueMember Name="Calibrating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Started" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Finished" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Rqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Pt_Index" DataType="INT" Radix="Decimal" Value="-1"/>
<DataValueMember Name="Accept_Cal_Points" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal_Speeds" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal" DataType="BOOL" Value="0"/>
<StructureMember Name="Cal_Speeds" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="2250.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="4500.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6750.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="5000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="7000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="8000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="2250.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="1.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="4500.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="2.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6750.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="3.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="4.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="9719.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Temp_Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="2250.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="4500.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6750.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="18505.445"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="20663.232"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="5000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="7000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="8000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<DataValueMember Name="Copy_Cal_To_Temp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_Cal" DataType="BOOL" Value="1"/>
</StructureMember>
<DataValueMember Name="Rotor_Animate_IDX" DataType="INT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Start_Pump_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Calculate_Delay" DataType="INT" Radix="Decimal" Value="20000"/>
<DataValueMember Name="Require_Water_Flush" DataType="BOOL" Value="0"/>
<StructureMember Name="TreaterScale" DataType="Scale_Data">
<DataValueMember Name="RawWeight" DataType="REAL" Radix="Float" Value="20.24"/>
<DataValueMember Name="TareLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Gal" DataType="REAL" Radix="Float" Value="8.35"/>
<DataValueMember Name="Lbs_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="NetLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Net_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Target_Oz_Rate" DataType="REAL" Radix="Float" Value="36.0"/>
<DataValueMember Name="Tank_Capacity" DataType="REAL" Radix="Float" Value="35.0"/>
<DataValueMember Name="Use_Scale" DataType="BOOL" Value="1"/>
<DataValueMember Name="Zero_Requested" DataType="BOOL" Value="1"/>
<DataValueMember Name="Adding_Weight" DataType="BOOL" Value="0"/>
<DataValueMember Name="Current_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Gals" DataType="REAL" Radix="Float" Value="2.4239519"/>
<DataValueMember Name="Warning_Gal" DataType="REAL" Radix="Float" Value="15.0"/>
<DataValueMember Name="Min_Gals" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Min_Start_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Percent_Tank_Full" DataType="REAL" Radix="Float" Value="0.06925577"/>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="36.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.65"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="500.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.001"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="500.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="9000.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="DisplayIdx" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Min_Start_Accept" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rate_Error_Code" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Pump_Error" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Request_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed_Percent" DataType="REAL" Radix="Float" Value="17.511112"/>
<DataValueMember Name="SpeedLimitPercent" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="SpeedLimitResetPercent" DataType="REAL" Radix="Float" Value="0.75"/>
<DataValueMember Name="Over_Speed_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Percent" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="OverSpeedTimeOut" DataType="INT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="PID_Activate_Delay" DataType="INT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Below_Min_Start_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Min_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Warning_Gals" DataType="BOOL" Value="1"/>
<StructureMember Name="Status_Msg" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ShowStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotInUse" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Treater_Pump">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['S7 P7']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Product" DataType="Treater_Product">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="7"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['LUMIVIA']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cal_Factor" DataType="REAL" Radix="Float" Value="0.53"/>
<StructureMember Name="New_Product" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Edit_Product" DataType="BOOL" Value="0"/>
<DataValueMember Name="New_Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Accept_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Actual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cal_Indicated" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Apply_Adjustment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fine_Tune" DataType="BOOL" Value="1"/>
<DataValueMember Name="Product_List_IDX" DataType="INT" Radix="Decimal" Value="28"/>
</StructureMember>
<DataValueMember Name="Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual_Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clear_Faults" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active_Treatment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed" DataType="DINT" Radix="Decimal" Value="596"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="Speed_Factor" DataType="REAL" Radix="Float" Value="0.066"/>
<DataValueMember Name="Current_Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Current_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_RPM" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="Cal" DataType="Pump_Cal">
<DataValueMember Name="Calibrating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Started" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Finished" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Rqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Pt_Index" DataType="INT" Radix="Decimal" Value="-1"/>
<DataValueMember Name="Accept_Cal_Points" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal_Speeds" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal" DataType="BOOL" Value="0"/>
<StructureMember Name="Cal_Speeds" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="2250.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="4500.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6750.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="5000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="7000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="8000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="2250.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="1.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="4500.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="2.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6750.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="3.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="4.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Temp_Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="1000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="2000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="3000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="4000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="5.7014465"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="5000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="6.6581726"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="-6.1843877"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="7000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="-8.036041"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="8000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.11901855"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.8377075"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<DataValueMember Name="Copy_Cal_To_Temp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_Cal" DataType="BOOL" Value="1"/>
</StructureMember>
<DataValueMember Name="Rotor_Animate_IDX" DataType="INT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Start_Pump_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Calculate_Delay" DataType="INT" Radix="Decimal" Value="20000"/>
<DataValueMember Name="Require_Water_Flush" DataType="BOOL" Value="0"/>
<StructureMember Name="TreaterScale" DataType="Scale_Data">
<DataValueMember Name="RawWeight" DataType="REAL" Radix="Float" Value="-0.06"/>
<DataValueMember Name="TareLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Gal" DataType="REAL" Radix="Float" Value="10.3"/>
<DataValueMember Name="Lbs_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="NetLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Net_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Target_Oz_Rate" DataType="REAL" Radix="Float" Value="18.0"/>
<DataValueMember Name="Tank_Capacity" DataType="REAL" Radix="Float" Value="35.0"/>
<DataValueMember Name="Use_Scale" DataType="BOOL" Value="1"/>
<DataValueMember Name="Zero_Requested" DataType="BOOL" Value="1"/>
<DataValueMember Name="Adding_Weight" DataType="BOOL" Value="0"/>
<DataValueMember Name="Current_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Gals" DataType="REAL" Radix="Float" Value="-5.82524249e-003"/>
<DataValueMember Name="Warning_Gal" DataType="REAL" Radix="Float" Value="15.0"/>
<DataValueMember Name="Min_Gals" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Min_Start_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Percent_Tank_Full" DataType="REAL" Radix="Float" Value="-1.66435493e-004"/>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="18.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.65"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="500.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.001"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="500.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="9000.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="DisplayIdx" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Min_Start_Accept" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rate_Error_Code" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Pump_Error" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Request_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed_Percent" DataType="REAL" Radix="Float" Value="6.622222"/>
<DataValueMember Name="SpeedLimitPercent" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="SpeedLimitResetPercent" DataType="REAL" Radix="Float" Value="0.75"/>
<DataValueMember Name="Over_Speed_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Percent" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="OverSpeedTimeOut" DataType="INT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="PID_Activate_Delay" DataType="INT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Below_Min_Start_Gals" DataType="BOOL" Value="1"/>
<DataValueMember Name="Below_Min_Gals" DataType="BOOL" Value="1"/>
<DataValueMember Name="Below_Warning_Gals" DataType="BOOL" Value="1"/>
<StructureMember Name="Status_Msg" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="17"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Below Min Gallons']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ShowStatus" DataType="BOOL" Value="1"/>
<DataValueMember Name="NotReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotInUse" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Treater_Pump">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['S5 P8']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Product" DataType="Treater_Product">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="7"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['TEREXXA']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cal_Factor" DataType="REAL" Radix="Float" Value="0.36378"/>
<StructureMember Name="New_Product" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Edit_Product" DataType="BOOL" Value="0"/>
<DataValueMember Name="New_Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Accept_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Actual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cal_Indicated" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Apply_Adjustment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fine_Tune" DataType="BOOL" Value="1"/>
<DataValueMember Name="Product_List_IDX" DataType="INT" Radix="Decimal" Value="43"/>
</StructureMember>
<DataValueMember Name="Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual_Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clear_Faults" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active_Treatment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed" DataType="DINT" Radix="Decimal" Value="819"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Speed_Factor" DataType="REAL" Radix="Float" Value="0.066"/>
<DataValueMember Name="Current_Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Current_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_RPM" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="Cal" DataType="Pump_Cal">
<DataValueMember Name="Calibrating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Started" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Finished" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Rqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Pt_Index" DataType="INT" Radix="Decimal" Value="-1"/>
<DataValueMember Name="Accept_Cal_Points" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal_Speeds" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal" DataType="BOOL" Value="0"/>
<StructureMember Name="Cal_Speeds" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="2250.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="4500.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6750.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="5000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="7000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="8000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="2250.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="1.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="4500.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="2.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6750.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="3.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="4.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="5000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="7000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="8000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Temp_Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="2250.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="4949.8257"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="4500.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="5347.44"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6750.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="5616.4854"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="5475.723"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="5000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="7000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="8000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<DataValueMember Name="Copy_Cal_To_Temp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_Cal" DataType="BOOL" Value="1"/>
</StructureMember>
<DataValueMember Name="Rotor_Animate_IDX" DataType="INT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Start_Pump_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Calculate_Delay" DataType="INT" Radix="Decimal" Value="20000"/>
<DataValueMember Name="Require_Water_Flush" DataType="BOOL" Value="0"/>
<StructureMember Name="TreaterScale" DataType="Scale_Data">
<DataValueMember Name="RawWeight" DataType="REAL" Radix="Float" Value="138.89"/>
<DataValueMember Name="TareLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Gal" DataType="REAL" Radix="Float" Value="8.2"/>
<DataValueMember Name="Lbs_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="NetLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Net_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Target_Oz_Rate" DataType="REAL" Radix="Float" Value="36.0"/>
<DataValueMember Name="Tank_Capacity" DataType="REAL" Radix="Float" Value="35.0"/>
<DataValueMember Name="Use_Scale" DataType="BOOL" Value="1"/>
<DataValueMember Name="Zero_Requested" DataType="BOOL" Value="1"/>
<DataValueMember Name="Adding_Weight" DataType="BOOL" Value="0"/>
<DataValueMember Name="Current_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Gals" DataType="REAL" Radix="Float" Value="16.937805"/>
<DataValueMember Name="Warning_Gal" DataType="REAL" Radix="Float" Value="15.0"/>
<DataValueMember Name="Min_Gals" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Min_Start_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Percent_Tank_Full" DataType="REAL" Radix="Float" Value="0.4839373"/>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="36.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.65"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="500.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.001"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="500.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="9000.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="DisplayIdx" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Min_Start_Accept" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rate_Error_Code" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Pump_Error" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Request_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed_Percent" DataType="REAL" Radix="Float" Value="9.099999"/>
<DataValueMember Name="SpeedLimitPercent" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="SpeedLimitResetPercent" DataType="REAL" Radix="Float" Value="0.75"/>
<DataValueMember Name="Over_Speed_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Percent" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="OverSpeedTimeOut" DataType="INT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="PID_Activate_Delay" DataType="INT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Below_Min_Start_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Min_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Warning_Gals" DataType="BOOL" Value="1"/>
<StructureMember Name="Status_Msg" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ShowStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotInUse" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Treater_Pump">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="6"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['S21 P9']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Product" DataType="Treater_Product">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="23"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['VFT APX HI-RHIZE CB .66']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cal_Factor" DataType="REAL" Radix="Float" Value="33.5296"/>
<StructureMember Name="New_Product" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Edit_Product" DataType="BOOL" Value="0"/>
<DataValueMember Name="New_Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Accept_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Actual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cal_Indicated" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Apply_Adjustment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fine_Tune" DataType="BOOL" Value="1"/>
<DataValueMember Name="Product_List_IDX" DataType="INT" Radix="Decimal" Value="48"/>
</StructureMember>
<DataValueMember Name="Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual_Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clear_Faults" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active_Treatment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed" DataType="DINT" Radix="Decimal" Value="4946"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="7.08"/>
<DataValueMember Name="Speed_Factor" DataType="REAL" Radix="Float" Value="0.066"/>
<DataValueMember Name="Current_Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Current_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_RPM" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="Cal" DataType="Pump_Cal">
<DataValueMember Name="Calibrating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Started" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Finished" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Rqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Pt_Index" DataType="INT" Radix="Decimal" Value="-1"/>
<DataValueMember Name="Accept_Cal_Points" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal_Speeds" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal" DataType="BOOL" Value="0"/>
<StructureMember Name="Cal_Speeds" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="2250.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="4500.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6750.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="5000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="7000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="8000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="2250.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="108.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="4500.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="216.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6750.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="292.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="328.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="5000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="7000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="8000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Temp_Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="2250.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="6405.2124"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="4500.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="13387.691"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6750.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="17259.725"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="20176.26"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="5000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="7000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="8000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<DataValueMember Name="Copy_Cal_To_Temp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_Cal" DataType="BOOL" Value="1"/>
</StructureMember>
<DataValueMember Name="Rotor_Animate_IDX" DataType="INT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Start_Pump_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Calculate_Delay" DataType="INT" Radix="Decimal" Value="20000"/>
<DataValueMember Name="Require_Water_Flush" DataType="BOOL" Value="0"/>
<StructureMember Name="TreaterScale" DataType="Scale_Data">
<DataValueMember Name="RawWeight" DataType="REAL" Radix="Float" Value="169.38"/>
<DataValueMember Name="TareLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Gal" DataType="REAL" Radix="Float" Value="9.4"/>
<DataValueMember Name="Lbs_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="NetLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Net_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Target_Oz_Rate" DataType="REAL" Radix="Float" Value="254.87999"/>
<DataValueMember Name="Tank_Capacity" DataType="REAL" Radix="Float" Value="150.0"/>
<DataValueMember Name="Use_Scale" DataType="BOOL" Value="1"/>
<DataValueMember Name="Zero_Requested" DataType="BOOL" Value="1"/>
<DataValueMember Name="Adding_Weight" DataType="BOOL" Value="0"/>
<DataValueMember Name="Current_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Gals" DataType="REAL" Radix="Float" Value="18.01915"/>
<DataValueMember Name="Warning_Gal" DataType="REAL" Radix="Float" Value="25.0"/>
<DataValueMember Name="Min_Gals" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Min_Start_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Percent_Tank_Full" DataType="REAL" Radix="Float" Value="0.12012766"/>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="254.87999"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.65"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="500.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.001"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="500.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="9000.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="DisplayIdx" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Min_Start_Accept" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rate_Error_Code" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Pump_Error" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Request_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed_Percent" DataType="REAL" Radix="Float" Value="54.955555"/>
<DataValueMember Name="SpeedLimitPercent" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="SpeedLimitResetPercent" DataType="REAL" Radix="Float" Value="0.75"/>
<DataValueMember Name="Over_Speed_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Percent" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="OverSpeedTimeOut" DataType="INT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="PID_Activate_Delay" DataType="INT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Below_Min_Start_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Min_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Warning_Gals" DataType="BOOL" Value="1"/>
<StructureMember Name="Status_Msg" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ShowStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotInUse" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[10]">
<Structure DataType="Treater_Pump">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="6"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['S1 P10']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Product" DataType="Treater_Product">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="14"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['SEEDSTART ZEUS']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cal_Factor" DataType="REAL" Radix="Float" Value="2.94019"/>
<StructureMember Name="New_Product" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Edit_Product" DataType="BOOL" Value="0"/>
<DataValueMember Name="New_Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Accept_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Actual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cal_Indicated" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Apply_Adjustment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fine_Tune" DataType="BOOL" Value="1"/>
<DataValueMember Name="Product_List_IDX" DataType="INT" Radix="Decimal" Value="45"/>
</StructureMember>
<DataValueMember Name="Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual_Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clear_Faults" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active_Treatment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed" DataType="DINT" Radix="Decimal" Value="2556"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="3.0"/>
<DataValueMember Name="Speed_Factor" DataType="REAL" Radix="Float" Value="0.066"/>
<DataValueMember Name="Current_Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Current_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_RPM" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="Cal" DataType="Pump_Cal">
<DataValueMember Name="Calibrating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Started" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Finished" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Rqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Pt_Index" DataType="INT" Radix="Decimal" Value="-1"/>
<DataValueMember Name="Accept_Cal_Points" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal_Speeds" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal" DataType="BOOL" Value="0"/>
<StructureMember Name="Cal_Speeds" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="2250.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="4500.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6750.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="5000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="7000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="8000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="2250.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="15.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="4500.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="92.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6750.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="112.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="118.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="5000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="6370.4355"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="6445.3813"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="7000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="6481.503"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="8000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="6448.0225"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="6409.078"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Temp_Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="1000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="2554.1382"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="2000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="2133.3435"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="3000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="5302.8994"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="4000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="5088.263"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="5000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="6685.8125"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="6000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="8074.8003"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="7000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="8051.94"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="8000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="8069.518"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="7986.186"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<DataValueMember Name="Copy_Cal_To_Temp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_Cal" DataType="BOOL" Value="1"/>
</StructureMember>
<DataValueMember Name="Rotor_Animate_IDX" DataType="INT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Start_Pump_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Calculate_Delay" DataType="INT" Radix="Decimal" Value="20000"/>
<DataValueMember Name="Require_Water_Flush" DataType="BOOL" Value="0"/>
<StructureMember Name="TreaterScale" DataType="Scale_Data">
<DataValueMember Name="RawWeight" DataType="REAL" Radix="Float" Value="94.19"/>
<DataValueMember Name="TareLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Gal" DataType="REAL" Radix="Float" Value="11.6"/>
<DataValueMember Name="Lbs_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="NetLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Net_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Target_Oz_Rate" DataType="REAL" Radix="Float" Value="108.0"/>
<DataValueMember Name="Tank_Capacity" DataType="REAL" Radix="Float" Value="35.0"/>
<DataValueMember Name="Use_Scale" DataType="BOOL" Value="1"/>
<DataValueMember Name="Zero_Requested" DataType="BOOL" Value="1"/>
<DataValueMember Name="Adding_Weight" DataType="BOOL" Value="0"/>
<DataValueMember Name="Current_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Gals" DataType="REAL" Radix="Float" Value="8.119827"/>
<DataValueMember Name="Warning_Gal" DataType="REAL" Radix="Float" Value="15.0"/>
<DataValueMember Name="Min_Gals" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Min_Start_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Percent_Tank_Full" DataType="REAL" Radix="Float" Value="0.23199506"/>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="33920"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="1"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="1"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="1"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="108.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.65"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="500.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="28.399517"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.001"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="125.789665"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="-17.789665"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="28.399517"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="500.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="9000.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="9000.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="30.712173"/>
<Element Index="[1]" Value="-402.52695"/>
<Element Index="[2]" Value="125.789665"/>
<Element Index="[3]" Value="-17.789665"/>
<Element Index="[4]" Value="108.0"/>
<Element Index="[5]" Value="0.2"/>
<Element Index="[6]" Value="1.0"/>
<Element Index="[7]" Value="0.016"/>
<Element Index="[8]" Value="0.65"/>
<Element Index="[9]" Value="0.1"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.65"/>
<Element Index="[12]" Value="0.1"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="90.0"/>
<Element Index="[16]" Value="0.011111111"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="DisplayIdx" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Min_Start_Accept" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rate_Error_Code" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Pump_Error" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Request_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed_Percent" DataType="REAL" Radix="Float" Value="28.400002"/>
<DataValueMember Name="SpeedLimitPercent" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="SpeedLimitResetPercent" DataType="REAL" Radix="Float" Value="0.75"/>
<DataValueMember Name="Over_Speed_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Percent" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="OverSpeedTimeOut" DataType="INT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="PID_Activate_Delay" DataType="INT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Below_Min_Start_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Min_Gals" DataType="BOOL" Value="0"/>
