<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="DisplayIdx" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Min_Start_Accept" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rate_Error_Code" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Pump_Error" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Request_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitResetPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Over_Speed_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OverSpeedTimeOut" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PID_Activate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Below_Min_Start_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Min_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Warning_Gals" DataType="BOOL" Value="0"/>
<StructureMember Name="Status_Msg" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ShowStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotInUse" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[29]">
<Structure DataType="Treater_Pump">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Product" DataType="Treater_Product">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="New_Product" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Edit_Product" DataType="BOOL" Value="0"/>
<DataValueMember Name="New_Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Accept_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Actual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cal_Indicated" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Apply_Adjustment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fine_Tune" DataType="BOOL" Value="0"/>
<DataValueMember Name="Product_List_IDX" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
<DataValueMember Name="Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual_Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clear_Faults" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active_Treatment" DataType="BOOL" Value="1"/>
<DataValueMember Name="Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Speed_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Current_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_RPM" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="Cal" DataType="Pump_Cal">
<DataValueMember Name="Calibrating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Started" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Finished" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Rqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Pt_Index" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Accept_Cal_Points" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal_Speeds" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal" DataType="BOOL" Value="0"/>
<StructureMember Name="Cal_Speeds" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Temp_Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<DataValueMember Name="Copy_Cal_To_Temp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_Cal" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rotor_Animate_IDX" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Start_Pump_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Calculate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Require_Water_Flush" DataType="BOOL" Value="0"/>
<StructureMember Name="TreaterScale" DataType="Scale_Data">
<DataValueMember Name="RawWeight" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TareLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="NetLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Net_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Target_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Tank_Capacity" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Use_Scale" DataType="BOOL" Value="0"/>
<DataValueMember Name="Zero_Requested" DataType="BOOL" Value="0"/>
<DataValueMember Name="Adding_Weight" DataType="BOOL" Value="0"/>
<DataValueMember Name="Current_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Warning_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Start_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Percent_Tank_Full" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="DisplayIdx" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Min_Start_Accept" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rate_Error_Code" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Pump_Error" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Request_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitResetPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Over_Speed_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OverSpeedTimeOut" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PID_Activate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Below_Min_Start_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Min_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Warning_Gals" DataType="BOOL" Value="0"/>
<StructureMember Name="Status_Msg" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ShowStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotInUse" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[30]">
<Structure DataType="Treater_Pump">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Product" DataType="Treater_Product">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="New_Product" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Edit_Product" DataType="BOOL" Value="0"/>
<DataValueMember Name="New_Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Accept_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Actual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cal_Indicated" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Apply_Adjustment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fine_Tune" DataType="BOOL" Value="0"/>
<DataValueMember Name="Product_List_IDX" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
<DataValueMember Name="Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual_Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clear_Faults" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active_Treatment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="4.0"/>
<DataValueMember Name="Speed_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Current_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_RPM" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="Cal" DataType="Pump_Cal">
<DataValueMember Name="Calibrating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Started" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Finished" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Rqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Pt_Index" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Accept_Cal_Points" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal_Speeds" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal" DataType="BOOL" Value="0"/>
<StructureMember Name="Cal_Speeds" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Temp_Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<DataValueMember Name="Copy_Cal_To_Temp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_Cal" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rotor_Animate_IDX" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Start_Pump_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Calculate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Require_Water_Flush" DataType="BOOL" Value="0"/>
<StructureMember Name="TreaterScale" DataType="Scale_Data">
<DataValueMember Name="RawWeight" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TareLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="NetLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Net_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Target_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Tank_Capacity" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Use_Scale" DataType="BOOL" Value="0"/>
<DataValueMember Name="Zero_Requested" DataType="BOOL" Value="0"/>
<DataValueMember Name="Adding_Weight" DataType="BOOL" Value="0"/>
<DataValueMember Name="Current_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Warning_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Start_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Percent_Tank_Full" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="DisplayIdx" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Min_Start_Accept" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rate_Error_Code" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Pump_Error" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Request_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitResetPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Over_Speed_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OverSpeedTimeOut" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PID_Activate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Below_Min_Start_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Min_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Warning_Gals" DataType="BOOL" Value="0"/>
<StructureMember Name="Status_Msg" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ShowStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotInUse" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[31]">
<Structure DataType="Treater_Pump">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Product" DataType="Treater_Product">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="New_Product" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Edit_Product" DataType="BOOL" Value="0"/>
<DataValueMember Name="New_Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Accept_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Actual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cal_Indicated" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Apply_Adjustment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fine_Tune" DataType="BOOL" Value="0"/>
<DataValueMember Name="Product_List_IDX" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
<DataValueMember Name="Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual_Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clear_Faults" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active_Treatment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="4.0"/>
<DataValueMember Name="Speed_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Current_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_RPM" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="Cal" DataType="Pump_Cal">
<DataValueMember Name="Calibrating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Started" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Finished" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Rqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Pt_Index" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Accept_Cal_Points" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal_Speeds" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal" DataType="BOOL" Value="0"/>
<StructureMember Name="Cal_Speeds" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Temp_Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<DataValueMember Name="Copy_Cal_To_Temp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_Cal" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rotor_Animate_IDX" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Start_Pump_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Calculate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Require_Water_Flush" DataType="BOOL" Value="0"/>
<StructureMember Name="TreaterScale" DataType="Scale_Data">
<DataValueMember Name="RawWeight" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TareLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="NetLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Net_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Target_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Tank_Capacity" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Use_Scale" DataType="BOOL" Value="0"/>
<DataValueMember Name="Zero_Requested" DataType="BOOL" Value="0"/>
<DataValueMember Name="Adding_Weight" DataType="BOOL" Value="0"/>
<DataValueMember Name="Current_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Warning_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Start_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Percent_Tank_Full" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="DisplayIdx" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Min_Start_Accept" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rate_Error_Code" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Pump_Error" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Request_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitResetPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Over_Speed_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OverSpeedTimeOut" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PID_Activate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Below_Min_Start_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Min_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Warning_Gals" DataType="BOOL" Value="0"/>
<StructureMember Name="Status_Msg" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ShowStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotInUse" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[32]">
<Structure DataType="Treater_Pump">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Product" DataType="Treater_Product">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="New_Product" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Edit_Product" DataType="BOOL" Value="0"/>
<DataValueMember Name="New_Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Accept_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Actual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cal_Indicated" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Apply_Adjustment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fine_Tune" DataType="BOOL" Value="0"/>
<DataValueMember Name="Product_List_IDX" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
<DataValueMember Name="Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual_Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clear_Faults" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active_Treatment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="4.0"/>
<DataValueMember Name="Speed_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Current_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_RPM" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="Cal" DataType="Pump_Cal">
<DataValueMember Name="Calibrating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Started" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Finished" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Rqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Pt_Index" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Accept_Cal_Points" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal_Speeds" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal" DataType="BOOL" Value="0"/>
<StructureMember Name="Cal_Speeds" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Temp_Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<DataValueMember Name="Copy_Cal_To_Temp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_Cal" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rotor_Animate_IDX" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Start_Pump_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Calculate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Require_Water_Flush" DataType="BOOL" Value="0"/>
<StructureMember Name="TreaterScale" DataType="Scale_Data">
<DataValueMember Name="RawWeight" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TareLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="NetLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Net_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Target_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Tank_Capacity" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Use_Scale" DataType="BOOL" Value="0"/>
<DataValueMember Name="Zero_Requested" DataType="BOOL" Value="0"/>
<DataValueMember Name="Adding_Weight" DataType="BOOL" Value="0"/>
<DataValueMember Name="Current_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Warning_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Start_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Percent_Tank_Full" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="DisplayIdx" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Min_Start_Accept" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rate_Error_Code" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Pump_Error" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Request_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitResetPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Over_Speed_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OverSpeedTimeOut" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PID_Activate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Below_Min_Start_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Min_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Warning_Gals" DataType="BOOL" Value="0"/>
<StructureMember Name="Status_Msg" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ShowStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotInUse" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[33]">
<Structure DataType="Treater_Pump">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Product" DataType="Treater_Product">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="New_Product" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Edit_Product" DataType="BOOL" Value="0"/>
<DataValueMember Name="New_Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Accept_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Actual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cal_Indicated" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Apply_Adjustment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fine_Tune" DataType="BOOL" Value="0"/>
<DataValueMember Name="Product_List_IDX" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
<DataValueMember Name="Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual_Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clear_Faults" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active_Treatment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="4.0"/>
<DataValueMember Name="Speed_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Current_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_RPM" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="Cal" DataType="Pump_Cal">
<DataValueMember Name="Calibrating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Started" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Finished" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Rqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Pt_Index" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Accept_Cal_Points" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal_Speeds" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal" DataType="BOOL" Value="0"/>
<StructureMember Name="Cal_Speeds" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Temp_Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<DataValueMember Name="Copy_Cal_To_Temp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_Cal" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rotor_Animate_IDX" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Start_Pump_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Calculate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Require_Water_Flush" DataType="BOOL" Value="0"/>
<StructureMember Name="TreaterScale" DataType="Scale_Data">
<DataValueMember Name="RawWeight" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TareLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="NetLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Net_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Target_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Tank_Capacity" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Use_Scale" DataType="BOOL" Value="0"/>
<DataValueMember Name="Zero_Requested" DataType="BOOL" Value="0"/>
<DataValueMember Name="Adding_Weight" DataType="BOOL" Value="0"/>
<DataValueMember Name="Current_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Warning_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Start_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Percent_Tank_Full" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="DisplayIdx" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Min_Start_Accept" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rate_Error_Code" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Pump_Error" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Request_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitResetPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Over_Speed_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OverSpeedTimeOut" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PID_Activate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Below_Min_Start_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Min_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Warning_Gals" DataType="BOOL" Value="0"/>
<StructureMember Name="Status_Msg" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ShowStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotInUse" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[34]">
<Structure DataType="Treater_Pump">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Product" DataType="Treater_Product">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="New_Product" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Edit_Product" DataType="BOOL" Value="0"/>
<DataValueMember Name="New_Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Accept_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Actual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cal_Indicated" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Apply_Adjustment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fine_Tune" DataType="BOOL" Value="0"/>
<DataValueMember Name="Product_List_IDX" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
<DataValueMember Name="Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual_Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clear_Faults" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active_Treatment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="4.0"/>
<DataValueMember Name="Speed_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Current_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_RPM" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="Cal" DataType="Pump_Cal">
<DataValueMember Name="Calibrating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Started" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Finished" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Rqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Pt_Index" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Accept_Cal_Points" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal_Speeds" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal" DataType="BOOL" Value="0"/>
<StructureMember Name="Cal_Speeds" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Temp_Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<DataValueMember Name="Copy_Cal_To_Temp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_Cal" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rotor_Animate_IDX" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Start_Pump_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Calculate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Require_Water_Flush" DataType="BOOL" Value="0"/>
<StructureMember Name="TreaterScale" DataType="Scale_Data">
<DataValueMember Name="RawWeight" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TareLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="NetLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Net_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Target_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Tank_Capacity" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Use_Scale" DataType="BOOL" Value="0"/>
<DataValueMember Name="Zero_Requested" DataType="BOOL" Value="0"/>
<DataValueMember Name="Adding_Weight" DataType="BOOL" Value="0"/>
<DataValueMember Name="Current_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Warning_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Start_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Percent_Tank_Full" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="DisplayIdx" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Min_Start_Accept" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rate_Error_Code" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Pump_Error" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Request_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitResetPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Over_Speed_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OverSpeedTimeOut" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PID_Activate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Below_Min_Start_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Min_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Warning_Gals" DataType="BOOL" Value="0"/>
<StructureMember Name="Status_Msg" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ShowStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotInUse" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[35]">
<Structure DataType="Treater_Pump">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Product" DataType="Treater_Product">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="New_Product" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Edit_Product" DataType="BOOL" Value="0"/>
<DataValueMember Name="New_Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Accept_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Actual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cal_Indicated" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Apply_Adjustment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fine_Tune" DataType="BOOL" Value="0"/>
<DataValueMember Name="Product_List_IDX" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
<DataValueMember Name="Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual_Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clear_Faults" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active_Treatment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Speed_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Current_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_RPM" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="Cal" DataType="Pump_Cal">
<DataValueMember Name="Calibrating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Started" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Finished" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Rqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Pt_Index" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Accept_Cal_Points" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal_Speeds" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal" DataType="BOOL" Value="0"/>
<StructureMember Name="Cal_Speeds" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Temp_Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<DataValueMember Name="Copy_Cal_To_Temp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_Cal" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rotor_Animate_IDX" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Start_Pump_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Calculate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Require_Water_Flush" DataType="BOOL" Value="0"/>
<StructureMember Name="TreaterScale" DataType="Scale_Data">
<DataValueMember Name="RawWeight" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TareLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="NetLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Net_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Target_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Tank_Capacity" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Use_Scale" DataType="BOOL" Value="0"/>
<DataValueMember Name="Zero_Requested" DataType="BOOL" Value="0"/>
<DataValueMember Name="Adding_Weight" DataType="BOOL" Value="0"/>
<DataValueMember Name="Current_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Warning_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Start_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Percent_Tank_Full" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="DisplayIdx" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Min_Start_Accept" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rate_Error_Code" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Pump_Error" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Request_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitResetPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Over_Speed_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OverSpeedTimeOut" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PID_Activate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Below_Min_Start_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Min_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Warning_Gals" DataType="BOOL" Value="0"/>
<StructureMember Name="Status_Msg" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ShowStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotInUse" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[36]">
<Structure DataType="Treater_Pump">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Product" DataType="Treater_Product">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="New_Product" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Edit_Product" DataType="BOOL" Value="0"/>
<DataValueMember Name="New_Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Accept_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Actual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cal_Indicated" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Apply_Adjustment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fine_Tune" DataType="BOOL" Value="0"/>
<DataValueMember Name="Product_List_IDX" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
<DataValueMember Name="Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual_Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clear_Faults" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active_Treatment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Speed_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Current_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_RPM" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="Cal" DataType="Pump_Cal">
<DataValueMember Name="Calibrating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Started" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Finished" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Rqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Pt_Index" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Accept_Cal_Points" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal_Speeds" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal" DataType="BOOL" Value="0"/>
<StructureMember Name="Cal_Speeds" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Temp_Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<DataValueMember Name="Copy_Cal_To_Temp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_Cal" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rotor_Animate_IDX" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Start_Pump_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Calculate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Require_Water_Flush" DataType="BOOL" Value="0"/>
<StructureMember Name="TreaterScale" DataType="Scale_Data">
<DataValueMember Name="RawWeight" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TareLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="NetLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Net_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Target_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Tank_Capacity" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Use_Scale" DataType="BOOL" Value="0"/>
<DataValueMember Name="Zero_Requested" DataType="BOOL" Value="0"/>
<DataValueMember Name="Adding_Weight" DataType="BOOL" Value="0"/>
<DataValueMember Name="Current_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Warning_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Start_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Percent_Tank_Full" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="DisplayIdx" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Min_Start_Accept" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rate_Error_Code" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Pump_Error" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Request_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitResetPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Over_Speed_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OverSpeedTimeOut" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PID_Activate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Below_Min_Start_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Min_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Warning_Gals" DataType="BOOL" Value="0"/>
<StructureMember Name="Status_Msg" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ShowStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotInUse" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[37]">
<Structure DataType="Treater_Pump">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Product" DataType="Treater_Product">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="New_Product" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Edit_Product" DataType="BOOL" Value="0"/>
<DataValueMember Name="New_Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Accept_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Actual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cal_Indicated" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Apply_Adjustment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fine_Tune" DataType="BOOL" Value="0"/>
<DataValueMember Name="Product_List_IDX" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
<DataValueMember Name="Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual_Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clear_Faults" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active_Treatment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Speed_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Current_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_RPM" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="Cal" DataType="Pump_Cal">
<DataValueMember Name="Calibrating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Started" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Finished" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Rqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Pt_Index" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Accept_Cal_Points" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal_Speeds" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal" DataType="BOOL" Value="0"/>
<StructureMember Name="Cal_Speeds" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Temp_Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<DataValueMember Name="Copy_Cal_To_Temp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_Cal" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rotor_Animate_IDX" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Start_Pump_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Calculate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Require_Water_Flush" DataType="BOOL" Value="0"/>
<StructureMember Name="TreaterScale" DataType="Scale_Data">
<DataValueMember Name="RawWeight" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TareLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="NetLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Net_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Target_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Tank_Capacity" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Use_Scale" DataType="BOOL" Value="0"/>
<DataValueMember Name="Zero_Requested" DataType="BOOL" Value="0"/>
<DataValueMember Name="Adding_Weight" DataType="BOOL" Value="0"/>
<DataValueMember Name="Current_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Warning_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Start_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Percent_Tank_Full" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="DisplayIdx" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Min_Start_Accept" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rate_Error_Code" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Pump_Error" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Request_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitResetPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Over_Speed_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OverSpeedTimeOut" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PID_Activate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Below_Min_Start_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Min_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Warning_Gals" DataType="BOOL" Value="0"/>
<StructureMember Name="Status_Msg" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ShowStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotInUse" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[38]">
<Structure DataType="Treater_Pump">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Product" DataType="Treater_Product">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="New_Product" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Edit_Product" DataType="BOOL" Value="0"/>
<DataValueMember Name="New_Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Accept_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Actual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cal_Indicated" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Apply_Adjustment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fine_Tune" DataType="BOOL" Value="0"/>
<DataValueMember Name="Product_List_IDX" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
<DataValueMember Name="Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual_Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clear_Faults" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active_Treatment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Speed_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Current_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_RPM" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="Cal" DataType="Pump_Cal">
<DataValueMember Name="Calibrating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Started" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Finished" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Rqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Pt_Index" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Accept_Cal_Points" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal_Speeds" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal" DataType="BOOL" Value="0"/>
<StructureMember Name="Cal_Speeds" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Temp_Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<DataValueMember Name="Copy_Cal_To_Temp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_Cal" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rotor_Animate_IDX" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Start_Pump_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Calculate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Require_Water_Flush" DataType="BOOL" Value="0"/>
<StructureMember Name="TreaterScale" DataType="Scale_Data">
<DataValueMember Name="RawWeight" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TareLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="NetLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Net_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Target_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Tank_Capacity" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Use_Scale" DataType="BOOL" Value="0"/>
<DataValueMember Name="Zero_Requested" DataType="BOOL" Value="0"/>
<DataValueMember Name="Adding_Weight" DataType="BOOL" Value="0"/>
<DataValueMember Name="Current_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Warning_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Start_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Percent_Tank_Full" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="DisplayIdx" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Min_Start_Accept" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rate_Error_Code" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Pump_Error" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Request_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitResetPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Over_Speed_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OverSpeedTimeOut" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PID_Activate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Below_Min_Start_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Min_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Warning_Gals" DataType="BOOL" Value="0"/>
<StructureMember Name="Status_Msg" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ShowStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotInUse" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[39]">
<Structure DataType="Treater_Pump">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Product" DataType="Treater_Product">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="New_Product" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Edit_Product" DataType="BOOL" Value="0"/>
<DataValueMember Name="New_Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Accept_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Actual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cal_Indicated" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Apply_Adjustment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fine_Tune" DataType="BOOL" Value="0"/>
<DataValueMember Name="Product_List_IDX" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
<DataValueMember Name="Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual_Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clear_Faults" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active_Treatment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Speed_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Current_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_RPM" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="Cal" DataType="Pump_Cal">
<DataValueMember Name="Calibrating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Started" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Finished" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Rqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Pt_Index" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Accept_Cal_Points" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal_Speeds" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal" DataType="BOOL" Value="0"/>
<StructureMember Name="Cal_Speeds" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Temp_Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<DataValueMember Name="Copy_Cal_To_Temp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_Cal" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rotor_Animate_IDX" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Start_Pump_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Calculate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Require_Water_Flush" DataType="BOOL" Value="0"/>
<StructureMember Name="TreaterScale" DataType="Scale_Data">
<DataValueMember Name="RawWeight" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TareLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="NetLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Net_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Target_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Tank_Capacity" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Use_Scale" DataType="BOOL" Value="0"/>
<DataValueMember Name="Zero_Requested" DataType="BOOL" Value="0"/>
<DataValueMember Name="Adding_Weight" DataType="BOOL" Value="0"/>
<DataValueMember Name="Current_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Warning_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Start_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Percent_Tank_Full" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="DisplayIdx" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Min_Start_Accept" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rate_Error_Code" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Pump_Error" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Request_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitResetPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Over_Speed_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OverSpeedTimeOut" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PID_Activate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Below_Min_Start_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Min_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Warning_Gals" DataType="BOOL" Value="0"/>
<StructureMember Name="Status_Msg" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ShowStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotInUse" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[40]">
<Structure DataType="Treater_Pump">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Product" DataType="Treater_Product">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="New_Product" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Edit_Product" DataType="BOOL" Value="0"/>
<DataValueMember Name="New_Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Accept_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Actual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cal_Indicated" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Apply_Adjustment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fine_Tune" DataType="BOOL" Value="0"/>
<DataValueMember Name="Product_List_IDX" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
<DataValueMember Name="Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual_Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clear_Faults" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active_Treatment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Speed_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Current_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_RPM" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="Cal" DataType="Pump_Cal">
<DataValueMember Name="Calibrating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Started" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Finished" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Rqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Pt_Index" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Accept_Cal_Points" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal_Speeds" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal" DataType="BOOL" Value="0"/>
<StructureMember Name="Cal_Speeds" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Temp_Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<DataValueMember Name="Copy_Cal_To_Temp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_Cal" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rotor_Animate_IDX" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Start_Pump_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Calculate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Require_Water_Flush" DataType="BOOL" Value="0"/>
<StructureMember Name="TreaterScale" DataType="Scale_Data">
<DataValueMember Name="RawWeight" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TareLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="NetLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Net_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Target_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Tank_Capacity" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Use_Scale" DataType="BOOL" Value="0"/>
<DataValueMember Name="Zero_Requested" DataType="BOOL" Value="0"/>
<DataValueMember Name="Adding_Weight" DataType="BOOL" Value="0"/>
<DataValueMember Name="Current_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Warning_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Start_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Percent_Tank_Full" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="DisplayIdx" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Min_Start_Accept" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rate_Error_Code" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Pump_Error" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Request_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitResetPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Over_Speed_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OverSpeedTimeOut" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PID_Activate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Below_Min_Start_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Min_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Warning_Gals" DataType="BOOL" Value="0"/>
<StructureMember Name="Status_Msg" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ShowStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotInUse" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[41]">
<Structure DataType="Treater_Pump">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Product" DataType="Treater_Product">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="New_Product" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Edit_Product" DataType="BOOL" Value="0"/>
<DataValueMember Name="New_Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Accept_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Actual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cal_Indicated" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Apply_Adjustment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fine_Tune" DataType="BOOL" Value="0"/>
<DataValueMember Name="Product_List_IDX" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
<DataValueMember Name="Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual_Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clear_Faults" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active_Treatment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Speed_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Current_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_RPM" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="Cal" DataType="Pump_Cal">
<DataValueMember Name="Calibrating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Started" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Finished" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Rqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Pt_Index" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Accept_Cal_Points" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal_Speeds" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal" DataType="BOOL" Value="0"/>
<StructureMember Name="Cal_Speeds" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Temp_Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<DataValueMember Name="Copy_Cal_To_Temp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_Cal" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rotor_Animate_IDX" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Start_Pump_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Calculate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Require_Water_Flush" DataType="BOOL" Value="0"/>
<StructureMember Name="TreaterScale" DataType="Scale_Data">
<DataValueMember Name="RawWeight" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TareLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="NetLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Net_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Target_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Tank_Capacity" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Use_Scale" DataType="BOOL" Value="0"/>
<DataValueMember Name="Zero_Requested" DataType="BOOL" Value="0"/>
<DataValueMember Name="Adding_Weight" DataType="BOOL" Value="0"/>
<DataValueMember Name="Current_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Warning_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Start_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Percent_Tank_Full" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="DisplayIdx" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Min_Start_Accept" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rate_Error_Code" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Pump_Error" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Request_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitResetPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Over_Speed_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OverSpeedTimeOut" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PID_Activate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Below_Min_Start_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Min_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Warning_Gals" DataType="BOOL" Value="0"/>
<StructureMember Name="Status_Msg" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ShowStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotInUse" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[42]">
<Structure DataType="Treater_Pump">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Product" DataType="Treater_Product">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="New_Product" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Edit_Product" DataType="BOOL" Value="0"/>
<DataValueMember Name="New_Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Accept_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Actual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cal_Indicated" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Apply_Adjustment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fine_Tune" DataType="BOOL" Value="0"/>
<DataValueMember Name="Product_List_IDX" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
<DataValueMember Name="Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual_Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clear_Faults" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active_Treatment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Speed_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Current_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_RPM" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="Cal" DataType="Pump_Cal">
<DataValueMember Name="Calibrating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Started" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Finished" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Rqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Pt_Index" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Accept_Cal_Points" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal_Speeds" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal" DataType="BOOL" Value="0"/>
<StructureMember Name="Cal_Speeds" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Temp_Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<DataValueMember Name="Copy_Cal_To_Temp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_Cal" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rotor_Animate_IDX" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Start_Pump_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Calculate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Require_Water_Flush" DataType="BOOL" Value="0"/>
<StructureMember Name="TreaterScale" DataType="Scale_Data">
<DataValueMember Name="RawWeight" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TareLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="NetLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Net_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Target_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Tank_Capacity" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Use_Scale" DataType="BOOL" Value="0"/>
<DataValueMember Name="Zero_Requested" DataType="BOOL" Value="0"/>
<DataValueMember Name="Adding_Weight" DataType="BOOL" Value="0"/>
<DataValueMember Name="Current_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Warning_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Start_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Percent_Tank_Full" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="DisplayIdx" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Min_Start_Accept" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rate_Error_Code" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Pump_Error" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Request_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitResetPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Over_Speed_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OverSpeedTimeOut" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PID_Activate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Below_Min_Start_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Min_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Warning_Gals" DataType="BOOL" Value="0"/>
<StructureMember Name="Status_Msg" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ShowStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotInUse" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[43]">
<Structure DataType="Treater_Pump">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Product" DataType="Treater_Product">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="New_Product" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Edit_Product" DataType="BOOL" Value="0"/>
<DataValueMember Name="New_Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Accept_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Actual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cal_Indicated" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Apply_Adjustment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fine_Tune" DataType="BOOL" Value="0"/>
<DataValueMember Name="Product_List_IDX" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
<DataValueMember Name="Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual_Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clear_Faults" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active_Treatment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Speed_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Current_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_RPM" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="Cal" DataType="Pump_Cal">
<DataValueMember Name="Calibrating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Started" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Finished" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Rqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Pt_Index" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Accept_Cal_Points" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal_Speeds" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal" DataType="BOOL" Value="0"/>
<StructureMember Name="Cal_Speeds" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Temp_Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<DataValueMember Name="Copy_Cal_To_Temp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_Cal" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rotor_Animate_IDX" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Start_Pump_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Calculate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Require_Water_Flush" DataType="BOOL" Value="0"/>
<StructureMember Name="TreaterScale" DataType="Scale_Data">
<DataValueMember Name="RawWeight" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TareLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="NetLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Net_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Target_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Tank_Capacity" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Use_Scale" DataType="BOOL" Value="0"/>
<DataValueMember Name="Zero_Requested" DataType="BOOL" Value="0"/>
<DataValueMember Name="Adding_Weight" DataType="BOOL" Value="0"/>
<DataValueMember Name="Current_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Warning_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Start_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Percent_Tank_Full" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="DisplayIdx" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Min_Start_Accept" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rate_Error_Code" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Pump_Error" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Request_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitResetPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Over_Speed_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OverSpeedTimeOut" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PID_Activate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Below_Min_Start_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Min_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Warning_Gals" DataType="BOOL" Value="0"/>
<StructureMember Name="Status_Msg" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ShowStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotInUse" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[44]">
<Structure DataType="Treater_Pump">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Product" DataType="Treater_Product">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="New_Product" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Edit_Product" DataType="BOOL" Value="0"/>
<DataValueMember Name="New_Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Accept_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Actual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cal_Indicated" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Apply_Adjustment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fine_Tune" DataType="BOOL" Value="0"/>
<DataValueMember Name="Product_List_IDX" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
<DataValueMember Name="Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual_Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clear_Faults" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active_Treatment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Speed_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Current_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_RPM" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="Cal" DataType="Pump_Cal">
<DataValueMember Name="Calibrating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Started" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Finished" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Rqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Pt_Index" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Accept_Cal_Points" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal_Speeds" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal" DataType="BOOL" Value="0"/>
<StructureMember Name="Cal_Speeds" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Temp_Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<DataValueMember Name="Copy_Cal_To_Temp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_Cal" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rotor_Animate_IDX" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Start_Pump_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Calculate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Require_Water_Flush" DataType="BOOL" Value="0"/>
<StructureMember Name="TreaterScale" DataType="Scale_Data">
<DataValueMember Name="RawWeight" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TareLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="NetLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Net_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Target_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Tank_Capacity" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Use_Scale" DataType="BOOL" Value="0"/>
<DataValueMember Name="Zero_Requested" DataType="BOOL" Value="0"/>
<DataValueMember Name="Adding_Weight" DataType="BOOL" Value="0"/>
<DataValueMember Name="Current_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Warning_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Start_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Percent_Tank_Full" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="DisplayIdx" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Min_Start_Accept" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rate_Error_Code" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Pump_Error" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Request_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitResetPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Over_Speed_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OverSpeedTimeOut" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PID_Activate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Below_Min_Start_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Min_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Warning_Gals" DataType="BOOL" Value="0"/>
<StructureMember Name="Status_Msg" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ShowStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotInUse" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[45]">
<Structure DataType="Treater_Pump">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Product" DataType="Treater_Product">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="New_Product" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Edit_Product" DataType="BOOL" Value="0"/>
<DataValueMember Name="New_Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Accept_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Actual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cal_Indicated" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Apply_Adjustment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fine_Tune" DataType="BOOL" Value="0"/>
<DataValueMember Name="Product_List_IDX" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
<DataValueMember Name="Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual_Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clear_Faults" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active_Treatment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Speed_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Current_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_RPM" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="Cal" DataType="Pump_Cal">
<DataValueMember Name="Calibrating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Started" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Finished" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Rqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Pt_Index" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Accept_Cal_Points" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal_Speeds" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal" DataType="BOOL" Value="0"/>
<StructureMember Name="Cal_Speeds" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Temp_Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<DataValueMember Name="Copy_Cal_To_Temp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_Cal" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rotor_Animate_IDX" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Start_Pump_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Calculate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Require_Water_Flush" DataType="BOOL" Value="0"/>
<StructureMember Name="TreaterScale" DataType="Scale_Data">
<DataValueMember Name="RawWeight" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TareLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="NetLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Net_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Target_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Tank_Capacity" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Use_Scale" DataType="BOOL" Value="0"/>
<DataValueMember Name="Zero_Requested" DataType="BOOL" Value="0"/>
<DataValueMember Name="Adding_Weight" DataType="BOOL" Value="0"/>
<DataValueMember Name="Current_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Warning_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Start_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Percent_Tank_Full" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="DisplayIdx" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Min_Start_Accept" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rate_Error_Code" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Pump_Error" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Request_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitResetPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Over_Speed_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OverSpeedTimeOut" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PID_Activate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Below_Min_Start_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Min_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Warning_Gals" DataType="BOOL" Value="0"/>
<StructureMember Name="Status_Msg" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ShowStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotInUse" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[46]">
<Structure DataType="Treater_Pump">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Product" DataType="Treater_Product">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="New_Product" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Edit_Product" DataType="BOOL" Value="0"/>
<DataValueMember Name="New_Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Accept_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Actual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cal_Indicated" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Apply_Adjustment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fine_Tune" DataType="BOOL" Value="0"/>
<DataValueMember Name="Product_List_IDX" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
<DataValueMember Name="Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual_Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clear_Faults" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active_Treatment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Speed_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Current_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_RPM" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="Cal" DataType="Pump_Cal">
<DataValueMember Name="Calibrating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Started" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Finished" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Rqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Pt_Index" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Accept_Cal_Points" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal_Speeds" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal" DataType="BOOL" Value="0"/>
<StructureMember Name="Cal_Speeds" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Temp_Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<DataValueMember Name="Copy_Cal_To_Temp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_Cal" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rotor_Animate_IDX" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Start_Pump_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Calculate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Require_Water_Flush" DataType="BOOL" Value="0"/>
<StructureMember Name="TreaterScale" DataType="Scale_Data">
<DataValueMember Name="RawWeight" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TareLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="NetLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Net_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Target_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Tank_Capacity" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Use_Scale" DataType="BOOL" Value="0"/>
<DataValueMember Name="Zero_Requested" DataType="BOOL" Value="0"/>
<DataValueMember Name="Adding_Weight" DataType="BOOL" Value="0"/>
<DataValueMember Name="Current_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Warning_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Start_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Percent_Tank_Full" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="DisplayIdx" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Min_Start_Accept" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rate_Error_Code" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Pump_Error" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Request_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitResetPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Over_Speed_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OverSpeedTimeOut" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PID_Activate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Below_Min_Start_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Min_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Warning_Gals" DataType="BOOL" Value="0"/>
<StructureMember Name="Status_Msg" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ShowStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotInUse" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[47]">
<Structure DataType="Treater_Pump">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Product" DataType="Treater_Product">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="New_Product" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Edit_Product" DataType="BOOL" Value="0"/>
<DataValueMember Name="New_Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Accept_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Actual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cal_Indicated" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Apply_Adjustment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fine_Tune" DataType="BOOL" Value="0"/>
<DataValueMember Name="Product_List_IDX" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
<DataValueMember Name="Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual_Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clear_Faults" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active_Treatment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Speed_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Current_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_RPM" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="Cal" DataType="Pump_Cal">
<DataValueMember Name="Calibrating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Started" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Finished" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Rqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Pt_Index" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Accept_Cal_Points" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal_Speeds" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal" DataType="BOOL" Value="0"/>
<StructureMember Name="Cal_Speeds" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Temp_Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<DataValueMember Name="Copy_Cal_To_Temp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_Cal" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rotor_Animate_IDX" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Start_Pump_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Calculate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Require_Water_Flush" DataType="BOOL" Value="0"/>
<StructureMember Name="TreaterScale" DataType="Scale_Data">
<DataValueMember Name="RawWeight" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TareLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="NetLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Net_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Target_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Tank_Capacity" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Use_Scale" DataType="BOOL" Value="0"/>
<DataValueMember Name="Zero_Requested" DataType="BOOL" Value="0"/>
<DataValueMember Name="Adding_Weight" DataType="BOOL" Value="0"/>
<DataValueMember Name="Current_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Warning_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Start_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Percent_Tank_Full" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="DisplayIdx" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Min_Start_Accept" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rate_Error_Code" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Pump_Error" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Request_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitResetPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Over_Speed_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OverSpeedTimeOut" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PID_Activate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Below_Min_Start_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Min_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Warning_Gals" DataType="BOOL" Value="0"/>
<StructureMember Name="Status_Msg" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ShowStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotInUse" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[48]">
<Structure DataType="Treater_Pump">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Product" DataType="Treater_Product">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="New_Product" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Edit_Product" DataType="BOOL" Value="0"/>
<DataValueMember Name="New_Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Accept_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Actual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cal_Indicated" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Apply_Adjustment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fine_Tune" DataType="BOOL" Value="0"/>
<DataValueMember Name="Product_List_IDX" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
<DataValueMember Name="Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual_Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clear_Faults" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active_Treatment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Speed_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Current_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_RPM" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="Cal" DataType="Pump_Cal">
<DataValueMember Name="Calibrating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Started" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Finished" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Rqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Pt_Index" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Accept_Cal_Points" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal_Speeds" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal" DataType="BOOL" Value="0"/>
<StructureMember Name="Cal_Speeds" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Temp_Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<DataValueMember Name="Copy_Cal_To_Temp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_Cal" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rotor_Animate_IDX" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Start_Pump_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Calculate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Require_Water_Flush" DataType="BOOL" Value="0"/>
<StructureMember Name="TreaterScale" DataType="Scale_Data">
<DataValueMember Name="RawWeight" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TareLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="NetLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Net_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Target_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Tank_Capacity" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Use_Scale" DataType="BOOL" Value="0"/>
<DataValueMember Name="Zero_Requested" DataType="BOOL" Value="0"/>
<DataValueMember Name="Adding_Weight" DataType="BOOL" Value="0"/>
<DataValueMember Name="Current_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Warning_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Start_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Percent_Tank_Full" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="DisplayIdx" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Min_Start_Accept" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rate_Error_Code" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Pump_Error" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Request_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitResetPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Over_Speed_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OverSpeedTimeOut" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PID_Activate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Below_Min_Start_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Min_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Warning_Gals" DataType="BOOL" Value="0"/>
<StructureMember Name="Status_Msg" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ShowStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotInUse" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[49]">
<Structure DataType="Treater_Pump">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Product" DataType="Treater_Product">
<StructureMember Name="Description" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="New_Product" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Edit_Product" DataType="BOOL" Value="0"/>
<DataValueMember Name="New_Cal_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Accept_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_New" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Actual" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cal_Indicated" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Apply_Adjustment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fine_Tune" DataType="BOOL" Value="0"/>
<DataValueMember Name="Product_List_IDX" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
<DataValueMember Name="Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual_Start_Pump" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clear_Faults" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active_Treatment" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Speed_Factor" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Speed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Current_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_RPM" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="Cal" DataType="Pump_Cal">
<DataValueMember Name="Calibrating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Started" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Finished" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Rqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Pt_Index" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Accept_Cal_Points" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal_Speeds" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset_Cal" DataType="BOOL" Value="0"/>
<StructureMember Name="Cal_Speeds" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="Temp_Cal_Points" DataType="Cal_Points">
<ArrayMember Name="Cal_Point" DataType="Cal_Point" Dimensions="10">
<Element Index="[0]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Cal_Point">
<DataValueMember Name="Speed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Rate" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<DataValueMember Name="Copy_Cal_To_Temp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cancel_Cal" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rotor_Animate_IDX" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Start_Pump_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Calculate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Require_Water_Flush" DataType="BOOL" Value="0"/>
<StructureMember Name="TreaterScale" DataType="Scale_Data">
<DataValueMember Name="RawWeight" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TareLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="NetLbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Net_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Target_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Tank_Capacity" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Use_Scale" DataType="BOOL" Value="0"/>
<DataValueMember Name="Zero_Requested" DataType="BOOL" Value="0"/>
<DataValueMember Name="Adding_Weight" DataType="BOOL" Value="0"/>
<DataValueMember Name="Current_Oz_Rate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Current_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Warning_Gal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Min_Start_Gals" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Percent_Tank_Full" DataType="REAL" Radix="Float" Value="0.0"/>
<StructureMember Name="PID" DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<DataValueMember Name="DisplayIdx" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Min_Start_Accept" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Rate_Error_Code" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Pump_Error" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Request_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Speed_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SpeedLimitResetPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Over_Speed_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Purge_Percent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OverSpeedTimeOut" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PID_Activate_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Below_Min_Start_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Min_Gals" DataType="BOOL" Value="0"/>
<DataValueMember Name="Below_Warning_Gals" DataType="BOOL" Value="0"/>
<StructureMember Name="Status_Msg" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="ShowStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotInUse" DataType="BOOL" Value="0"/>
</Structure>
</Element>
</Array>
</Data>
</Tag>
<Tag Name="Treater_Remote_In" TagType="Consumed" DataType="DINT" Radix="Decimal" ExternalAccess="Read/Write">
<ConsumeInfo Producer="Main_PLC_Port_Controller" RemoteTag="TREATER_REMOTE_OUT" RemoteInstance="0" RPI="20" Unicast="true"/>
<Comments>
<Comment Operand=".0">
<![CDATA[Start Pumps required Frm Main PLC]]>
</Comment>
<Comment Operand=".2">
<![CDATA[Main PLC Wants To Reset All Treatments]]>
</Comment>
<Comment Operand=".4">
<![CDATA[Set the water and oil]]>
</Comment>
<Comment Operand=".5">
<![CDATA[System is in Auto Mode]]>
</Comment>
<Comment Operand=".6">
<![CDATA[Remote Plc Requesting No Color]]>
</Comment>
<Comment Operand=".16">
<![CDATA[Remote Wheat Selected]]>
</Comment>
</Comments>
<Data Format="L5K">
<![CDATA[65536]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="65536"/>
</Data>
</Tag>
<Tag Name="Treater_Remote_Out" TagType="Produced" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<ProduceInfo ProduceCount="1" ProgrammaticallySendEventTrigger="false" UnicastPermitted="true" MinimumRPI="1" MaximumRPI="536870.900" DefaultRPI="0"/>
<Comments>
<Comment Operand=".0">
<![CDATA[One Of the pumps is calibrating]]>
</Comment>
<Comment Operand=".3">
<![CDATA[Treater Running in Auto or Flushing]]>
</Comment>
</Comments>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</Data>
</Tag>
</Tags>
<Programs Use="Context">
<Program Use="Target" Name="Pumps" TestEdits="false" MainRoutineName="MainRoutine" Disabled="false" UseAsFolder="false">
<Tags>
<Tag Name="Active_Pump_Count_Changed" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Ant" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Auto_Start_Pumps" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Auto_Stop_Pumps" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="Calibrating_Pump" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Cancel_Cal" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Clear_All_Pump_Faults" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Current_Treatment_Count" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Default_Oil" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[22]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="22"/>
</Data>
</Tag>
<Tag Name="Default_Water" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[The Default Water Per Min Used]]>
</Description>
<Data Format="L5K">
<![CDATA[220]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="220"/>
</Data>
</Tag>
<Tag Name="Manual_Water_Flush" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Prev_Treatment_Count" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pumps_In_Fault" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_Control" TagType="Base" DataType="Pump_Control" Dimensions="25" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[[2307,0.00000000e+000,[710874,500,0],[0,9,0],0,[3462159,20000,0],[-2147483648,3,2],[3,0,1,0,2,18,2250,0.00000000e+000
		,1.25000000e+002,0.00000000e+000,1.80000000e+001,0,2250],[3,0,1,0,1,-2250,-1.80000000e+001,0.00000000e+000
		,8.00000038e-003],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],1.80000000e+002,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[3,6.52656257e-002,3.33333343e-001,0.00000000e+000],[3,6.52656257e-002,3.33333343e-001],1.44223995e+001
		,[-1609466238,20000,20001],1.44223995e+001,1.42168999e+001,1.27453995e+001,[1,[0,500,0],[1073741824
		,4,-1],0,[0,5000,0],[0,3,0],[1,8,9,8,0,-5000,-1000,7.40000000e+003,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0,0],[1,8,9,8,0,-5000,-1.00000000e+003,7.40000000e+003,0.00000000e+000],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,0.00000000e+000,0.00000000e+000,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000
		,[0,15000,0],0.00000000e+000,0.00000000e+000,0.00000000e+000],[1,0.00000000e+000,[0,500,0],[0,3,0],[1,8,9,8,0
		,-5000,-1000,7.40000000e+003,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0],[1,8,9,8,0,-5000
		,-1.00000000e+003,7.40000000e+003,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000,0.00000000e+000
		],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000,0.00000000e+000,0.00000000e+000,[1,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,1000,725
		],0,0.00000000e+000,0.00000000e+000,0.00000000e+000],0,[0,0,0],0],0,[0,0,0]],[2311,2.77777780e-002,[2105215
		,500,0],[0,9,-1],0,[2599063,20000,0],[-2147483648,3,2],[3,1,2,1,0,12,2250,5.62500000e+002,1.87500000e+002,9.00000000e+000
		,2.10000000e+001,2250,4500],[3,0,1,0,3,-2250,-9.00000000e+000,0.00000000e+000,4.00000019e-003],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],9.20000000e+001,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[3,6.52656257e-002,3.33333343e-001,1.98407500e+002],[3,6.52656257e-002,3.33333343e-001],0.00000000e+000
		,[-1609466226,20000,20001],0.00000000e+000,0.00000000e+000,0.00000000e+000,[1027,[311976,500,0],[1073741824
		,4,-1],0,[0,5000,0],[-2147483648,3,1],[3,1,2,1,1,12,2250,5.62500000e+002,1.87500000e+002,9.00000000e+000,2.10000000e+001
		,2250,4500],[3,0,1,0,4,-2250,-9.00000000e+000,0.00000000e+000,4.00000019e-003],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,0.00000000e+000,0.00000000e+000,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000
		,[0,15000,0],0.00000000e+000,0.00000000e+000,0.00000000e+000],[0,2.77777780e-002,[0,500,0],[-2147483648
		,3,0],[0,8,9,8,0,-5000,-1000,7.40000000e+003,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0],[0,8
		,9,8,0,-5000,-1.00000000e+003,7.40000000e+003,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000
		,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000,0.00000000e+000,0.00000000e+000
		,[4,0.00000000e+000,-1.99999996e-002,0.00000000e+000,8.35000038e+000,1.00000000e+003,3.00000000e-001
		,[650912,1000,0],1259767,0.00000000e+000,0.00000000e+000,0.00000000e+000],5000,[0,500,0],0],4500,[3096495
		,5000,0]],[2311,2.77777780e-002,[703492,500,0],[0,9,0],0,[3149984,20000,0],[-2147483648,3,1],[3,0,1,0,3,12,2250,0.00000000e+000
		,1.87500000e+002,0.00000000e+000,1.20000000e+001,0,2250],[3,0,1,0,3,-2250,-1.20000000e+001,0.00000000e+000
		,5.33333328e-003],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],1.25000000e+002,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[3,7.18749985e-002,3.33333343e-001,2.87500000e+003],[3,7.18749985e-002,3.33333343e-001],1.91954994e+001
		,[-1609466213,20000,20001],1.91954994e+001,1.55309992e+001,0.00000000e+000,[1024,[293827,500,0],[1073741824
		,4,-1],0,[0,5000,0],[-2147483648,3,1],[0,0,1,0,3,12,2250,0.00000000e+000,1.87500000e+002,0.00000000e+000,1.20000000e+001
		,0,2250],[0,0,1,0,3,-2250,-1.20000000e+001,0.00000000e+000,5.33333328e-003],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,0.00000000e+000,0.00000000e+000,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000
		,[0,15000,0],0.00000000e+000,0.00000000e+000,0.00000000e+000],[3,2.77777780e-002,[0,500,0],[-2147483648
		,3,0],[0,8,9,8,0,-5000,-1000,7.40000000e+003,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0],[0,8
		,9,8,0,-5000,-1.00000000e+003,7.40000000e+003,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000
		,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000,0.00000000e+000,0.00000000e+000
		,[7,0.00000000e+000,8.39300000e+001,0.00000000e+000,1.00000000e+001,1.00000000e+003,3.00000000e-001
		,[-1070611264,1000,604],7797104,8.39300000e+001,8.39300000e+001,8.39300000e+001],5000,[0,500,0],0],4500
		,[0,5000,0]],[2311,2.77777780e-002,[2726123,500,0],[536870912,9,9],0,[2685521,20000,0],[-2147483648,3,1],[3,1,2,1,4,12
		,2250,0.00000000e+000,1.87500000e+002,1.20000000e+001,2.40000000e+001,2250,4500],[3,0,1,0,0,-2250
		,-1.20000000e+001,0.00000000e+000,5.33333328e-003],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],1.25000000e+002,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[3,6.44531250e-002,3.33333343e-001,6.12304688e+002],[3,6.44531250e-002,3.33333343e-001],3.32999974e-002
		,[-1609466202,20000,20002],0.00000000e+000,0.00000000e+000,0.00000000e+000,[1024,[311976,500,0],[1073741824
		,4,-1],0,[0,5000,0],[-2147483648,3,1],[0,1,2,1,4,12,2250,0.00000000e+000,1.87500000e+002,1.20000000e+001,2.40000000e+001
		,2250,4500],[0,0,1,0,4,-2250,-1.20000000e+001,0.00000000e+000,5.33333328e-003],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,0.00000000e+000,0.00000000e+000,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000
		,[0,15000,0],0.00000000e+000,0.00000000e+000,0.00000000e+000],[3,2.77777780e-002,[0,500,0],[-2147483648
		,3,0],[0,8,9,8,0,-5000,-1000,7.40000000e+003,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0],[0,8
		,9,8,0,-5000,-1.00000000e+003,7.40000000e+003,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000
		,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000,0.00000000e+000,0.00000000e+000
		,[7,0.00000000e+000,1.05690000e+002,0.00000000e+000,1.00000000e+001,1.00000000e+003,3.00000000e-001
		,[-1070611257,1000,611],7794368,1.05690000e+002,1.05690000e+002,1.05690000e+002],5000,[2105215
		,500,0],0],4500,[0,5000,0]],[2311,2.77777780e-002,[703492,500,0],[0,9,0],0,[709277,20000,0],[-2147483648,3,2],[3,0,1,0,0,12,2250
		,0.00000000e+000,1.87500000e+002,0.00000000e+000,1.20000000e+001,0,2250],[3,0,1,0,0,-2250,-1.20000000e+001
		,0.00000000e+000,5.33333328e-003],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],1.25000000e+002,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[3,5.36612645e-002,3.33333343e-001,1.87814429e+003],[3,5.36612645e-002,3.33333343e-001],9.51989937e+000
		,[-1609466179,10000,10007],9.51989937e+000,8.03189945e+000,1.63559997e+000,[1024,[293827,500,0],[1073741824
		,4,-1],0,[0,5000,0],[-2147483648,3,1],[0,0,1,0,3,12,2250,0.00000000e+000,1.87500000e+002,0.00000000e+000,1.20000000e+001
		,0,2250],[0,0,1,0,3,-2250,-1.20000000e+001,0.00000000e+000,5.33333328e-003],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,0.00000000e+000,0.00000000e+000,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000
		,[0,15000,0],0.00000000e+000,0.00000000e+000,0.00000000e+000],[3,2.77777780e-002,[0,500,0],[-2147483648
		,3,0],[0,8,9,8,0,-5000,-1000,7.40000000e+003,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0],[0,8
		,9,8,0,-5000,-1.00000000e+003,7.40000000e+003,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000
		,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000,0.00000000e+000,0.00000000e+000
		,[7,0.00000000e+000,3.11700000e+001,0.00000000e+000,1.00000000e+001,1.00000000e+003,3.00000000e-001
		,[-1070611249,1000,620],7803490,3.11700000e+001,3.11599998e+001,3.11700000e+001],5000,[0,500,0],0],4500
		,[0,5000,0]],[2311,2.77777780e-002,[2105215,500,0],[0,9,0],0,[3029843,20000,0],[-2147483648,3,2],[3,0,1,0,3,64,2250,0.00000000e+000
		,3.51562500e+001,0.00000000e+000,6.40000000e+001,0,2250],[3,0,1,0,4,-2250,-6.40000000e+001,0.00000000e+000
		,2.84444448e-002],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],4.78000000e+002,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[3,8.14980417e-002,3.33333343e-001,8.14980408e+002],[3,8.14980417e-002,3.33333343e-001],1.84193000e+001
		,[-1609466168,20000,20002],1.84193000e+001,1.59305000e+001,4.31999969e+000,[1024,[311976,500,0],[1073741824
		,4,-1],0,[0,5000,0],[-2147483648,3,1],[0,0,1,0,3,64,2250,0.00000000e+000,3.51562500e+001,0.00000000e+000,6.40000000e+001
		,0,2250],[0,0,1,0,3,-2250,-6.40000000e+001,0.00000000e+000,2.84444448e-002],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,0.00000000e+000,0.00000000e+000,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000
		,[0,15000,0],0.00000000e+000,0.00000000e+000,0.00000000e+000],[3,2.77777780e-002,[0,500,0],[-2147483648
		,3,0],[0,8,9,8,0,-5000,-1000,7.40000000e+003,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0],[0,8
		,9,8,0,-5000,-1.00000000e+003,7.40000000e+003,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000
		,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000,0.00000000e+000,0.00000000e+000
		,[7,0.00000000e+000,6.05940000e+002,0.00000000e+000,8.80000019e+000,1.00000000e+003,3.00000000e-001
		,[-1070611239,1000,629],7580974,6.05940000e+002,6.05940000e+002,6.05940000e+002],5000,[2105215
		,500,0],0],4500,[2092918,5000,0]],[2311,2.77777780e-002,[52381,500,0],[0,9,2],0,[2996818,20000,0],[-2147483648,3,1],[3,1
		,2,1,1,1,2250,0.00000000e+000,2.25000000e+003,1.00000000e+000,2.00000000e+000,2250,4500],[3,0,1,0,4
		,-2250,-1.00000000e+000,0.00000000e+000,4.44444449e-004],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],1.00000000e+001,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[3,6.51562512e-002,3.33333343e-001,1.56375000e+003],[3,6.51562512e-002,3.33333343e-001],3.20011978e+001
		,[-1609466146,20000,20002],3.20011978e+001,2.47404000e+001,1.85069990e+000,[1024,[0,500,0],[1073741824
		,4,-1],0,[0,5000,0],[-2147483648,3,0],[0,1,2,1,0,1,2250,0.00000000e+000,2.25000000e+003,1.00000000e+000,2.00000000e+000
		,2250,4500],[0,0,1,0,0,-2250,-1.00000000e+000,0.00000000e+000,4.44444449e-004],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,0.00000000e+000,0.00000000e+000,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000
		,[0,15000,0],0.00000000e+000,0.00000000e+000,0.00000000e+000],[3,2.77777780e-002,[0,500,0],[-2147483648
		,3,0],[0,8,9,8,0,-5000,-1000,7.40000000e+003,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0],[0,8
		,9,8,0,-5000,-1.00000000e+003,7.40000000e+003,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000
		,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000,0.00000000e+000,0.00000000e+000
		,[7,0.00000000e+000,2.02399998e+001,0.00000000e+000,8.35000038e+000,1.00000000e+003,3.00000000e-001
		,[-1070611229,1000,640],7803380,2.02399998e+001,2.02399998e+001,2.02399998e+001],5000,[0,500,0],0],4500
		,[0,5000,0]],[2311,2.77777780e-002,[2618080,500,0],[0,9,3],0,[1142071,20000,0],[-2147483648,3,1],[3,0,1,0,4,1,2250,0.00000000e+000
		,2.25000000e+003,0.00000000e+000,1.00000000e+000,0,2250],[3,0,1,0,4,-2250,-1.00000000e+000,0.00000000e+000
		,4.44444449e-004],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],1.00000000e+001,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[3,6.51984364e-002,3.33333343e-001,1.04317493e+003],[3,6.51984364e-002,3.33333343e-001],4.19129992e+000
		,[-1609466123,20000,20002],4.19129992e+000,4.19129992e+000,0.00000000e+000,[1024,[0,500,0],[1073741824
		,4,-1],0,[0,5000,0],[-2147483648,3,0],[0,0,1,0,1,1,2250,0.00000000e+000,2.25000000e+003,0.00000000e+000,1.00000000e+000
		,0,2250],[0,0,1,0,3,-2250,-1.00000000e+000,0.00000000e+000,4.44444449e-004],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,0.00000000e+000,0.00000000e+000,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000
		,[0,15000,0],0.00000000e+000,0.00000000e+000,0.00000000e+000],[3,2.77777780e-002,[0,500,0],[-2147483648
		,3,0],[0,8,9,8,0,-5000,-1000,7.40000000e+003,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0],[0,8
		,9,8,0,-5000,-1.00000000e+003,7.40000000e+003,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000
		,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000,0.00000000e+000,0.00000000e+000
		,[7,0.00000000e+000,-7.00000000e-002,0.00000000e+000,1.03000000e+001,1.00000000e+003,3.00000000e-001
		,[-1070611219,1000,649],7785523,-7.00000000e-002,-5.99999987e-002,-7.00000000e-002],5000,[0,500
		,0],0],4500,[0,5000,0]],[2311,2.77777780e-002,[34192,500,0],[0,9,0],0,[1162666,20000,0],[-2147483648,3,1],[3,1,2,1,2,1,2250,0.00000000e+000
		,2.25000000e+003,1.00000000e+000,2.00000000e+000,2250,4500],[3,0,1,0,0,-2250,-1.00000000e+000,0.00000000e+000
		,4.44444449e-004],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],1.00000000e+001,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[3,6.42998368e-002,3.33333343e-001,3.60079100e+003],[3,6.42998368e-002,3.33333343e-001],1.94830990e+001
		,[-1609466100,20000,20002],1.94830990e+001,1.70468998e+001,7.29789972e+000,[1024,[0,500,0],[1073741824
		,4,-1],0,[0,5000,0],[-2147483648,3,0],[0,1,2,1,2,1,2250,0.00000000e+000,2.25000000e+003,1.00000000e+000,2.00000000e+000
		,2250,4500],[0,0,1,0,2,-2250,-1.00000000e+000,0.00000000e+000,4.44444449e-004],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,0.00000000e+000,0.00000000e+000,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000
		,[0,15000,0],0.00000000e+000,0.00000000e+000,0.00000000e+000],[3,2.77777780e-002,[0,500,0],[-2147483648
		,3,0],[0,8,9,8,0,-5000,-1000,7.40000000e+003,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0],[0,8
		,9,8,0,-5000,-1.00000000e+003,7.40000000e+003,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000
		,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000,0.00000000e+000,0.00000000e+000
		,[7,0.00000000e+000,1.38889999e+002,0.00000000e+000,8.19999981e+000,1.00000000e+003,3.00000000e-001
		,[-1070611212,1000,656],7791815,1.38889999e+002,1.38889999e+002,1.38889999e+002],5000,[0,500,0],0],4500
		,[0,5000,0]],[2311,2.77777780e-002,[2479593,500,0],[0,9,0],0,[679518,20000,0],[-2147483648,3,1],[3,0,1,0,0,108,2250,0.00000000e+000
		,2.08333340e+001,0.00000000e+000,1.08000000e+002,0,2250],[3,0,1,0,2,-2250,-1.08000000e+002,0.00000000e+000
		,4.80000000e-002],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],9.44000000e+002,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[3,6.44531250e-002,3.33333343e-001,1.12792969e+004],[3,6.44531250e-002,3.33333343e-001],2.95464993e+001
		,[-1609466088,20000,20001],2.95464993e+001,2.62348995e+001,1.86450000e+000,[1024,[0,500,0],[1073741824
		,4,-1],0,[0,5000,0],[-2147483648,3,0],[0,0,1,0,1,108,2250,0.00000000e+000,2.08333340e+001,0.00000000e+000,1.08000000e+002
		,0,2250],[0,0,1,0,1,-2250,-1.08000000e+002,0.00000000e+000,4.80000000e-002],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,0.00000000e+000,0.00000000e+000,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000
		,[0,15000,0],0.00000000e+000,0.00000000e+000,0.00000000e+000],[3,2.77777780e-002,[0,500,0],[-2147483648
		,3,0],[0,8,9,8,0,-5000,-1000,7.40000000e+003,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0],[0,8
		,9,8,0,-5000,-1.00000000e+003,7.40000000e+003,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000
		,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000,0.00000000e+000,0.00000000e+000
		,[7,0.00000000e+000,1.69380000e+002,0.00000000e+000,9.39999962e+000,1.00000000e+003,3.00000000e-001
		,[-1070611203,1000,665],7381446,1.69369995e+002,1.69360000e+002,1.69369995e+002],5000,[0,500,0],0],4500
		,[0,5000,0]],[2311,2.77777780e-002,[2105215,500,0],[0,9,0],0,[1523832,20000,0],[-2147483648,3,1],[3,0,1,0,0,15,2250,0.00000000e+000
		,1.50000000e+002,0.00000000e+000,1.50000000e+001,0,2250],[3,0,1,0,4,-2250,-1.50000000e+001,0.00000000e+000
		,6.66666683e-003],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],3.37000000e+002,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[3,5.54921888e-002,3.33333343e-001,2.21968750e+003],[3,5.54921888e-002,3.33333343e-001],3.21956978e+001
		,[-1609466076,20000,20002],3.21956978e+001,3.13743992e+001,0.00000000e+000,[1024,[0,500,0],[1073741824
		,4,-1],0,[0,5000,0],[-2147483648,3,0],[0,0,1,0,1,15,2250,0.00000000e+000,1.50000000e+002,0.00000000e+000,1.50000000e+001
		,0,2250],[0,0,1,0,2,-2250,-1.50000000e+001,0.00000000e+000,6.66666683e-003],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,0.00000000e+000,0.00000000e+000,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000
		,[0,15000,0],0.00000000e+000,0.00000000e+000,0.00000000e+000],[3,2.77777780e-002,[0,500,0],[-2147483648
		,3,0],[0,8,9,8,0,-5000,-1000,7.40000000e+003,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0],[0,8
		,9,8,0,-5000,-1.00000000e+003,7.40000000e+003,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000
		,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000,0.00000000e+000,0.00000000e+000
		,[7,0.00000000e+000,9.41900024e+001,0.00000000e+000,1.16000000e+001,1.00000000e+003,3.00000000e-001
		,[-1070611194,1000,675],7800170,9.41900024e+001,9.41900024e+001,9.41900024e+001],5000,[2105215
		,500,0],0],4500,[2092917,5000,0]],[2311,2.77777780e-002,[2296736,500,0],[0,9,0],0,[3963300,20000,0],[-2147483648,3,2
		],[3,0,1,0,4,58,2250,0.00000000e+000,3.87931023e+001,0.00000000e+000,5.80000000e+001,0,2250],[3,0,1,0,0
		,-2250,-5.80000000e+001,0.00000000e+000,2.57777777e-002],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],5.54000000e+002,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[3,6.51984364e-002,3.33333343e-001,7.82381226e+002],[3,6.51984364e-002,3.33333343e-001],2.68260994e+001
		,[-1609466065,20000,20002],2.68260994e+001,2.45168991e+001,5.44829988e+000,[1024,[0,500,0],[1073741824
		,4,-1],0,[0,5000,0],[-2147483648,3,0],[0,0,1,0,1,58,2250,0.00000000e+000,3.87931023e+001,0.00000000e+000,5.80000000e+001
		,0,2250],[0,0,1,0,1,-2250,-5.80000000e+001,0.00000000e+000,2.57777777e-002],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,0.00000000e+000,0.00000000e+000,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000
		,[0,15000,0],0.00000000e+000,0.00000000e+000,0.00000000e+000],[3,2.77777780e-002,[0,500,0],[-2147483648
		,3,0],[0,8,9,8,0,-5000,-1000,7.40000000e+003,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0],[0,8
		,9,8,0,-5000,-1.00000000e+003,7.40000000e+003,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000
		,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000,0.00000000e+000,0.00000000e+000
		,[7,0.00000000e+000,1.05190000e+002,0.00000000e+000,8.93000031e+000,1.00000000e+003,3.00000000e-001
		,[-1070611186,1000,682],7543761,1.05190000e+002,1.05190000e+002,1.05190000e+002],5000,[0,500,0],0],4500
		,[0,5000,0]],[2311,2.77777780e-002,[745134,500,0],[0,9,-1],0,[3380384,20000,0],[-2147483648,3,1],[3,0,1,0,2,56,2250,0.00000000e+000
		,4.01785698e+001,0.00000000e+000,5.60000000e+001,0,2250],[3,0,1,0,3,-2250,-5.60000000e+001,0.00000000e+000
		,2.48888880e-002],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],4.93000000e+002,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[3,6.51562512e-002,3.33333343e-001,0.00000000e+000],[3,6.51562512e-002,3.33333343e-001],0.00000000e+000
		,[-1609466053,20000,20001],0.00000000e+000,0.00000000e+000,0.00000000e+000,[1024,[0,500,0],[1073741824
		,4,-1],0,[0,5000,0],[-2147483648,3,0],[0,0,1,0,4,56,2250,0.00000000e+000,4.01785698e+001,0.00000000e+000,5.60000000e+001
		,0,2250],[0,0,1,0,4,-2250,-5.60000000e+001,0.00000000e+000,2.48888880e-002],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,0.00000000e+000,0.00000000e+000,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000
		,[0,15000,0],0.00000000e+000,0.00000000e+000,0.00000000e+000],[3,2.77777780e-002,[0,500,0],[-2147483648
		,3,0],[0,8,9,8,0,-5000,-1000,7.40000000e+003,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0],[0,8
		,9,8,0,-5000,-1.00000000e+003,7.40000000e+003,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000
		,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000,0.00000000e+000,0.00000000e+000
		,[7,0.00000000e+000,0.00000000e+000,0.00000000e+000,8.35000038e+000,1.00000000e+003,3.00000000e-001
		,[-1070611172,1000,696],7849747,0.00000000e+000,0.00000000e+000,0.00000000e+000],5000,[0,500,0],0],4500
		,[3300701,5000,0]],[2311,2.77777780e-002,[3418896,500,0],[0,9,0],0,[250571,20000,0],[-2147483648,3,2],[3,0,1,0,2,92,2250
		,0.00000000e+000,2.44565220e+001,0.00000000e+000,9.20000000e+001,0,2250],[3,0,1,0,1,-2250,-9.20000000e+001
		,0.00000000e+000,4.08888906e-002],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],5.80000000e+002,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[3,6.51562512e-002,3.33333343e-001,0.00000000e+000],[3,6.51562512e-002,3.33333343e-001],2.80089998e+000
		,[-1609466031,20000,20002],2.80089998e+000,2.71299982e+000,0.00000000e+000,[1024,[0,500,0],[1073741824
		,4,-1],0,[0,5000,0],[-2147483648,3,0],[0,0,1,0,3,92,2250,0.00000000e+000,2.44565220e+001,0.00000000e+000,9.20000000e+001
		,0,2250],[0,0,1,0,2,-2250,-9.20000000e+001,0.00000000e+000,4.08888906e-002],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,0.00000000e+000,0.00000000e+000,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000
		,[0,15000,0],0.00000000e+000,0.00000000e+000,0.00000000e+000],[3,2.77777780e-002,[0,500,0],[-2147483648
		,3,0],[0,8,9,8,0,-5000,-1000,7.40000000e+003,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0],[0,8
		,9,8,0,-5000,-1.00000000e+003,7.40000000e+003,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000
		,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000,0.00000000e+000,0.00000000e+000
		,[7,0.00000000e+000,1.01029999e+002,0.00000000e+000,1.00000000e+001,1.00000000e+003,3.00000000e-001
		,[-1070611165,1000,703],7806280,1.01029999e+002,1.01029999e+002,1.01029999e+002],5000,[0,500,0],0],4500
		,[0,5000,0]],[2311,2.77777780e-002,[1117879,500,0],[0,9,8],0,[77505,20000,0],[-2147483648,3,2],[3,0,1,0,2,100,2250,0.00000000e+000
		,2.25000000e+001,0.00000000e+000,1.00000000e+002,0,2250],[3,0,1,0,3,-2250,-1.00000000e+002,0.00000000e+000
		,4.44444455e-002],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],1.00000000e+003,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[3,6.51562512e-002,3.33333343e-001,0.00000000e+000],[3,6.51562512e-002,3.33333343e-001],-1.06599994e-001
		,[-1609466008,20000,20002],-1.06599994e-001,-1.05200000e-001,0.00000000e+000,[1024,[0,500,0],[1073741824
		,4,-1],0,[0,5000,0],[-2147483648,3,0],[0,0,1,0,3,100,2250,0.00000000e+000,2.25000000e+001,0.00000000e+000,1.00000000e+002
		,0,2250],[0,0,1,0,3,-2250,-1.00000000e+002,0.00000000e+000,4.44444455e-002],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,0.00000000e+000,0.00000000e+000,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000
		,[0,15000,0],0.00000000e+000,0.00000000e+000,0.00000000e+000],[3,2.77777780e-002,[0,500,0],[-2147483648
		,3,0],[0,8,9,8,0,-5000,-1000,7.40000000e+003,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0],[0,8
		,9,8,0,-5000,-1.00000000e+003,7.40000000e+003,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000
		,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000,0.00000000e+000,0.00000000e+000
		,[7,0.00000000e+000,3.57999992e+001,0.00000000e+000,8.43000031e+000,1.00000000e+003,3.00000000e-001
		,[-1070611156,1000,712],7812190,3.57999992e+001,3.57999992e+001,3.57999992e+001],5000,[0,500,0],0],4500
		,[0,5000,0]],[2311,2.77777780e-002,[2105215,500,0],[536870912,9,9],0,[2048914,20000,0],[-2147483648,3,2],[3,0,1,0,1,96
		,2250,0.00000000e+000,2.34375000e+001,0.00000000e+000,9.60000000e+001,0,2250],[3,0,1,0,3,-2250,-9.60000000e+001
		,0.00000000e+000,4.26666662e-002],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],6.99000000e+002,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[3,6.51562512e-002,3.33333343e-001,0.00000000e+000],[3,6.51562512e-002,3.33333343e-001],7.92000055e+000
		,[-1609465996,20000,20001],7.91600037e+000,7.91600037e+000,0.00000000e+000,[1024,[311976,500,0],[1073741824
		,4,-1],0,[0,5000,0],[-2147483648,3,1],[0,0,1,0,2,96,2250,0.00000000e+000,2.34375000e+001,0.00000000e+000,9.60000000e+001
		,0,2250],[0,0,1,0,3,-2250,-9.60000000e+001,0.00000000e+000,4.26666662e-002],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,0.00000000e+000,0.00000000e+000,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000
		,[0,15000,0],0.00000000e+000,0.00000000e+000,0.00000000e+000],[3,2.77777780e-002,[0,500,0],[-2147483648
		,3,0],[0,8,9,8,0,-5000,-1000,7.40000000e+003,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0],[0,8
		,9,8,0,-5000,-1.00000000e+003,7.40000000e+003,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000
		,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000,0.00000000e+000,0.00000000e+000
		,[7,0.00000000e+000,5.30299988e+001,0.00000000e+000,7.69999981e+000,1.00000000e+003,3.00000000e-001
		,[-1070611146,1000,722],7810438,5.30299988e+001,5.30299988e+001,5.30299988e+001],5000,[2105215
		,500,0],0],4500,[0,5000,0]],[2311,2.77777780e-002,[784569,500,0],[0,9,-1],0,[3380385,20000,0],[-2147483648,3,2],[3,0,1,0,3,38
		,2250,0.00000000e+000,5.92105255e+001,0.00000000e+000,3.80000000e+001,0,2250],[3,0,1,0,4,-2250,-3.80000000e+001
		,0.00000000e+000,1.68888886e-002],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],3.39000000e+002,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[3,6.51562512e-002,3.33333343e-001,0.00000000e+000],[3,6.51562512e-002,3.33333343e-001],0.00000000e+000
		,[-1609465963,20000,20002],0.00000000e+000,0.00000000e+000,0.00000000e+000,[1024,[0,500,0],[1073741824
		,4,-1],0,[0,5000,0],[-2147483648,3,0],[0,0,1,0,0,38,2250,0.00000000e+000,5.92105255e+001,0.00000000e+000,3.80000000e+001
		,0,2250],[0,0,1,0,0,-2250,-3.80000000e+001,0.00000000e+000,1.68888886e-002],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,0.00000000e+000,0.00000000e+000,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000
		,[0,15000,0],0.00000000e+000,0.00000000e+000,0.00000000e+000],[3,2.77777780e-002,[0,500,0],[-2147483648
		,3,0],[0,8,9,8,0,-5000,-1000,7.40000000e+003,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0],[0,8
		,9,8,0,-5000,-1.00000000e+003,7.40000000e+003,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000
		,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000,0.00000000e+000,0.00000000e+000
		,[7,0.00000000e+000,3.77500000e+001,0.00000000e+000,1.03999996e+001,1.00000000e+003,3.00000000e-001
		,[-1070611139,1000,730],7805821,3.77500000e+001,3.77400017e+001,3.77500000e+001],5000,[0,500,0],0],4500
		,[0,5000,0]],[2311,2.77777780e-002,[3047884,500,0],[0,9,-1],0,[3380385,20000,0],[-2147483648,3,1],[3,4,3,4,2,-1,-2250,2.25000000e+003
		,2.25000000e+003,3.00000000e+000,2.00000000e+000,9000,6750],[3,0,1,0,2,-2250,0.00000000e+000,0.00000000e+000
		,0.00000000e+000],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],6.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[3,6.51562512e-002,3.33333343e-001,0.00000000e+000],[3,6.51562512e-002,3.33333343e-001],0.00000000e+000
		,[-1609465963,20000,20002],0.00000000e+000,0.00000000e+000,0.00000000e+000,[1024,[0,500,0],[1073741824
		,4,-1],0,[0,5000,0],[-2147483648,3,0],[0,4,3,4,0,-1,-2250,2.25000000e+003,2.25000000e+003,3.00000000e+000,2.00000000e+000
		,9000,6750],[0,0,1,0,0,-2250,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,0.00000000e+000,0.00000000e+000,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000
		,[0,15000,0],0.00000000e+000,0.00000000e+000,0.00000000e+000],[3,2.77777780e-002,[0,500,0],[-2147483648
		,3,0],[0,8,9,8,0,-5000,-1000,7.40000000e+003,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0],[0,8
		,9,8,0,-5000,-1.00000000e+003,7.40000000e+003,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000
		,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000,0.00000000e+000,0.00000000e+000
		,[7,0.00000000e+000,-2.34999990e+000,0.00000000e+000,8.35000038e+000,1.00000000e+003,3.00000000e-001
		,[-1070611129,1000,739],7749704,-2.34999990e+000,-2.34999990e+000,-2.34999990e+000],5000,[0,500
		,0],0],4500,[0,5000,0]],[2311,2.77777780e-002,[1878221,500,0],[0,9,-1],0,[3380386,20000,0],[-2147483648,3,2],[3,2,3,2,4,1,2250
		,2.25000000e+003,2.25000000e+003,1.00000000e+000,2.00000000e+000,4500,6750],[3,0,1,0,4,-2250,0.00000000e+000
		,0.00000000e+000,0.00000000e+000],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],6.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[3,6.51562512e-002,3.33333343e-001,0.00000000e+000],[3,6.51562512e-002,3.33333343e-001],0.00000000e+000
		,[-1609465952,20000,20001],0.00000000e+000,0.00000000e+000,0.00000000e+000,[1024,[0,500,0],[1073741824
		,4,-1],0,[0,5000,0],[-2147483648,3,0],[0,2,3,2,4,1,2250,2.25000000e+003,2.25000000e+003,1.00000000e+000,2.00000000e+000
		,4500,6750],[0,0,1,0,4,-2250,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,0.00000000e+000,0.00000000e+000,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000
		,[0,15000,0],0.00000000e+000,0.00000000e+000,0.00000000e+000],[3,2.77777780e-002,[0,500,0],[-2147483648
		,3,0],[0,8,9,8,0,-5000,-1000,7.40000000e+003,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0],[0,8
		,9,8,0,-5000,-1.00000000e+003,7.40000000e+003,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000
		,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000,0.00000000e+000,0.00000000e+000
		,[7,0.00000000e+000,2.16599998e+001,0.00000000e+000,8.43000031e+000,1.00000000e+003,3.00000000e-001
		,[-1070611121,1000,747],7804901,2.16599998e+001,2.16599998e+001,2.16599998e+001],5000,[0,500,0],0],4500
		,[0,5000,0]],[2311,2.77777780e-002,[745134,500,0],[0,9,-1],0,[3380386,20000,0],[-2147483648,3,2],[3,2,3,2,0,1,2250,2.25000000e+003
		,2.25000000e+003,1.00000000e+000,2.00000000e+000,4500,6750],[3,0,1,0,2,-2250,0.00000000e+000,0.00000000e+000
		,0.00000000e+000],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],6.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[3,6.51562512e-002,3.33333343e-001,0.00000000e+000],[3,6.51562512e-002,3.33333343e-001],0.00000000e+000
		,[-1609465939,20000,20001],0.00000000e+000,0.00000000e+000,0.00000000e+000,[1024,[0,500,0],[1073741824
		,4,-1],0,[0,5000,0],[-2147483648,3,0],[0,2,3,2,3,1,2250,2.25000000e+003,2.25000000e+003,1.00000000e+000,2.00000000e+000
		,4500,6750],[0,0,1,0,1,-2250,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,0.00000000e+000,0.00000000e+000,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000
		,[0,15000,0],0.00000000e+000,0.00000000e+000,0.00000000e+000],[3,2.77777780e-002,[0,500,0],[-2147483648
		,3,0],[0,8,9,8,0,-5000,-1000,7.40000000e+003,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0],[0,8
		,9,8,0,-5000,-1.00000000e+003,7.40000000e+003,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000
		,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000,0.00000000e+000,0.00000000e+000
		,[7,0.00000000e+000,2.21900005e+001,0.00000000e+000,8.00000000e+000,1.00000000e+003,3.00000000e-001
		,[-1070611111,1000,757],7812161,2.22000008e+001,2.22000008e+001,2.22000008e+001],5000,[0,500,0],0],4500
		,[0,5000,0]],[2311,2.77777780e-002,[3309120,500,0],[0,9,0],0,[1685066,20000,0],[-2147483648,3,2],[3,0,1,0,4,15,2250,0.00000000e+000
		,1.50000000e+002,0.00000000e+000,1.50000000e+001,0,2250],[3,0,1,0,0,-2250,-1.50000000e+001,0.00000000e+000
		,6.66666683e-003],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],3.37000000e+002,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[3,6.52656257e-002,3.33333343e-001,0.00000000e+000],[3,6.52656257e-002,3.33333343e-001],6.54710007e+000
		,[-1609465906,20000,20001],6.54710007e+000,6.31089973e+000,4.36409998e+000,[1024,[0,500,0],[1073741824
		,4,-1],0,[0,5000,0],[-2147483648,3,0],[0,0,1,0,4,15,2250,0.00000000e+000,1.50000000e+002,0.00000000e+000,1.50000000e+001
		,0,2250],[0,0,1,0,4,-2250,-1.50000000e+001,0.00000000e+000,6.66666683e-003],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,0.00000000e+000,0.00000000e+000,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000
		,[0,15000,0],0.00000000e+000,0.00000000e+000,0.00000000e+000],[3,2.77777780e-002,[0,500,0],[-2147483648
		,3,0],[0,8,9,8,0,-5000,-1000,7.40000000e+003,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0],[0,8
		,9,8,0,-5000,-1.00000000e+003,7.40000000e+003,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000
		,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000,0.00000000e+000,0.00000000e+000
		,[7,0.00000000e+000,9.67000008e+000,0.00000000e+000,1.06000000e+001,1.00000000e+003,3.00000000e-001
		,[-1070611102,1000,767],7819551,9.67000008e+000,9.67000008e+000,9.67000008e+000],5000,[0,500,0],0],4500
		,[0,5000,0]],[2311,2.77777780e-002,[3841705,500,0],[0,9,0],0,[2155202,20000,0],[-2147483648,3,2],[3,3,4,3,4,17,2250,1.98529443e+003
		,1.32352936e+002,3.60000000e+001,5.30000000e+001,6750,9000],[3,0,1,0,0,-2250,-1.20000000e+001,0.00000000e+000
		,5.33333328e-003],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],1.25000000e+002,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[3,6.52656257e-002,3.33333343e-001,0.00000000e+000],[3,6.52656257e-002,3.33333343e-001],1.37795992e+001
		,[-1609465894,20000,20001],1.37795992e+001,1.35427999e+001,1.14677000e+001,[1024,[0,500,0],[1073741824
		,4,-1],0,[0,5000,0],[-2147483648,3,0],[0,0,1,0,4,12,2250,0.00000000e+000,1.87500000e+002,0.00000000e+000,1.20000000e+001
		,0,2250],[0,0,1,0,4,-2250,-1.20000000e+001,0.00000000e+000,5.33333328e-003],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,0.00000000e+000,0.00000000e+000,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000
		,[0,15000,0],0.00000000e+000,0.00000000e+000,0.00000000e+000],[3,2.77777780e-002,[0,500,0],[-2147483648
		,3,0],[0,8,9,8,0,-5000,-1000,7.40000000e+003,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0],[0,8
		,9,8,0,-5000,-1.00000000e+003,7.40000000e+003,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000
		,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000,0.00000000e+000,0.00000000e+000
		,[7,0.00000000e+000,1.99999996e-002,0.00000000e+000,8.35000038e+000,1.00000000e+003,3.00000000e-001
		,[-1070611095,1000,773],7811876,1.99999996e-002,1.99999996e-002,1.99999996e-002],5000,[0,500,0],0],4500
		,[0,5000,0]],[2311,2.77777780e-002,[1617294,500,0],[0,9,0],0,[2983107,20000,0],[-2147483648,3,1],[3,0,1,0,1,12,2250,0.00000000e+000
		,1.87500000e+002,0.00000000e+000,1.20000000e+001,0,2250],[3,0,1,0,3,-2250,-1.20000000e+001,0.00000000e+000
		,5.33333328e-003],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],1.25000000e+002,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[3,6.52656257e-002,3.33333343e-001,0.00000000e+000],[3,6.52656257e-002,3.33333343e-001],7.93029976e+000
		,[-1609465859,20000,20001],7.93029976e+000,7.72539997e+000,5.58099985e+000,[1024,[0,500,0],[1073741824
		,4,-1],0,[0,5000,0],[-2147483648,3,0],[0,0,1,0,1,12,2250,0.00000000e+000,1.87500000e+002,0.00000000e+000,1.20000000e+001
		,0,2250],[0,0,1,0,1,-2250,-1.20000000e+001,0.00000000e+000,5.33333328e-003],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,0.00000000e+000,0.00000000e+000,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000
		,[0,15000,0],0.00000000e+000,0.00000000e+000,0.00000000e+000],[3,2.77777780e-002,[0,500,0],[-2147483648
		,3,0],[0,8,9,8,0,-5000,-1000,7.40000000e+003,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0],[0,8
		,9,8,0,-5000,-1.00000000e+003,7.40000000e+003,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000
		,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000,0.00000000e+000,0.00000000e+000
		,[7,0.00000000e+000,1.70000000e+000,0.00000000e+000,8.35000038e+000,1.00000000e+003,3.00000000e-001
		,[-1070611083,1000,785],7800527,1.70000000e+000,1.70000000e+000,1.70000000e+000],5000,[0,500,0],0],4500
		,[0,5000,0]],[2307,2.77777780e-002,[2730849,500,0],[0,9,0],0,[3227870,20000,0],[-2147483648,3,2],[3,0,1,0,0,7,2250,0.00000000e+000
		,3.21428558e+002,0.00000000e+000,7.00000000e+000,0,2250],[3,0,1,0,2,-2250,-7.00000000e+000,0.00000000e+000
		,3.11111100e-003],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],7.35000000e+001,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[3,6.52656257e-002,3.33333343e-001,0.00000000e+000],[3,6.52656257e-002,3.33333343e-001],1.20404997e+001
		,[-1609465848,20000,20001],1.20404997e+001,1.18439999e+001,1.03521996e+001,[1024,[0,500,0],[1073741824
		,4,-1],0,[0,5000,0],[-2147483648,3,0],[0,0,1,0,4,7,2250,0.00000000e+000,3.21428558e+002,0.00000000e+000,7.00000000e+000
		,0,2250],[0,0,1,0,3,-2250,-7.00000000e+000,0.00000000e+000,3.11111100e-003],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,0.00000000e+000,0.00000000e+000,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000
		,[0,15000,0],0.00000000e+000,0.00000000e+000,0.00000000e+000],[3,2.77777780e-002,[0,500,0],[-2147483648
		,3,0],[0,8,9,8,0,-5000,-1000,7.40000000e+003,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0],[0,8
		,9,8,0,-5000,-1.00000000e+003,7.40000000e+003,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000
		,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000,0.00000000e+000,0.00000000e+000
		,[7,0.00000000e+000,2.46479996e+002,0.00000000e+000,8.35000038e+000,1.00000000e+003,3.00000000e-001
		,[-1070611073,1000,795],7808306,2.46479996e+002,2.46479996e+002,2.46479996e+002],5000,[0,500,0],0],4500
		,[0,5000,0]],[2055,2.77777780e-002,[2822019,500,0],[1073741824,4,-1],0,[0,5000,0],[-2147483648,3,1],[3,3,4,3,2,1,2250,2.25000000e+003
		,2.25000000e+003,2.00000000e+000,3.00000000e+000,6750,9000],[3,0,1,0,3,-2250,0.00000000e+000,0.00000000e+000
		,0.00000000e+000],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],6.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,0.00000000e+000,0.00000000e+000,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000
		,[0,15000,0],0.00000000e+000,0.00000000e+000,0.00000000e+000,[1024,[4012620,500,0],[1073741824,4,-1],0
		,[0,5000,0],[-2147483648,3,2],[0,1,2,1,2,1,2250,2.25000000e+003,2.25000000e+003,0.00000000e+000,1.00000000e+000
		,2250,4500],[0,0,1,0,2,-2250,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,[[[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		],[0.00000000e+000,0.00000000e+000]]],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0,0]],0.00000000e+000,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,0.00000000e+000,0.00000000e+000,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000
		,[0,15000,0],0.00000000e+000,0.00000000e+000,0.00000000e+000],[3,2.77777780e-002,[0,500,0],[-2147483648
		,3,0],[0,8,9,8,0,-5000,-1000,7.40000000e+003,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0],[0,8
		,9,8,0,-5000,-1.00000000e+003,7.40000000e+003,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000
		,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000],0.00000000e+000,0.00000000e+000,0.00000000e+000
		,[7,0.00000000e+000,5.16100006e+001,0.00000000e+000,8.35000038e+000,1.00000000e+003,3.00000000e-001
		,[-1070611065,1000,802],10494182,5.16100006e+001,5.16100006e+001,5.16100006e+001],5000,[2822019
		,500,0],0],9000,[2818315,5000,0]]]]]>
</Data>
<Data Format="Decorated">
<Array DataType="Pump_Control" Dimensions="25">
<Element Index="[0]">
<Structure DataType="Pump_Control">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Pump_Rate_Multliplier" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Pump_Reversed" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Pump_Control">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Pump_Rate_Multliplier" DataType="REAL" Radix="Float" Value="0.027777778"/>
<DataValueMember Name="Pump_Reversed" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Pump_Control">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Pump_Rate_Multliplier" DataType="REAL" Radix="Float" Value="0.027777778"/>
<DataValueMember Name="Pump_Reversed" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Pump_Control">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Pump_Rate_Multliplier" DataType="REAL" Radix="Float" Value="0.027777778"/>
<DataValueMember Name="Pump_Reversed" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Pump_Control">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Pump_Rate_Multliplier" DataType="REAL" Radix="Float" Value="0.027777778"/>
<DataValueMember Name="Pump_Reversed" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Pump_Control">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Pump_Rate_Multliplier" DataType="REAL" Radix="Float" Value="0.027777778"/>
<DataValueMember Name="Pump_Reversed" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Pump_Control">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Pump_Rate_Multliplier" DataType="REAL" Radix="Float" Value="0.027777778"/>
<DataValueMember Name="Pump_Reversed" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="Pump_Control">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Pump_Rate_Multliplier" DataType="REAL" Radix="Float" Value="0.027777778"/>
<DataValueMember Name="Pump_Reversed" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="Pump_Control">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Pump_Rate_Multliplier" DataType="REAL" Radix="Float" Value="0.027777778"/>
<DataValueMember Name="Pump_Reversed" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="Pump_Control">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Pump_Rate_Multliplier" DataType="REAL" Radix="Float" Value="0.027777778"/>
<DataValueMember Name="Pump_Reversed" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[10]">
<Structure DataType="Pump_Control">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Pump_Rate_Multliplier" DataType="REAL" Radix="Float" Value="0.027777778"/>
<DataValueMember Name="Pump_Reversed" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[11]">
<Structure DataType="Pump_Control">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Pump_Rate_Multliplier" DataType="REAL" Radix="Float" Value="0.027777778"/>
<DataValueMember Name="Pump_Reversed" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[12]">
<Structure DataType="Pump_Control">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Pump_Rate_Multliplier" DataType="REAL" Radix="Float" Value="0.027777778"/>
<DataValueMember Name="Pump_Reversed" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[13]">
<Structure DataType="Pump_Control">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Pump_Rate_Multliplier" DataType="REAL" Radix="Float" Value="0.027777778"/>
<DataValueMember Name="Pump_Reversed" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[14]">
<Structure DataType="Pump_Control">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Pump_Rate_Multliplier" DataType="REAL" Radix="Float" Value="0.027777778"/>
<DataValueMember Name="Pump_Reversed" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[15]">
<Structure DataType="Pump_Control">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Pump_Rate_Multliplier" DataType="REAL" Radix="Float" Value="0.027777778"/>
<DataValueMember Name="Pump_Reversed" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[16]">
<Structure DataType="Pump_Control">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Pump_Rate_Multliplier" DataType="REAL" Radix="Float" Value="0.027777778"/>
<DataValueMember Name="Pump_Reversed" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[17]">
<Structure DataType="Pump_Control">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Pump_Rate_Multliplier" DataType="REAL" Radix="Float" Value="0.027777778"/>
<DataValueMember Name="Pump_Reversed" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[18]">
<Structure DataType="Pump_Control">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Pump_Rate_Multliplier" DataType="REAL" Radix="Float" Value="0.027777778"/>
<DataValueMember Name="Pump_Reversed" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[19]">
<Structure DataType="Pump_Control">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Pump_Rate_Multliplier" DataType="REAL" Radix="Float" Value="0.027777778"/>
<DataValueMember Name="Pump_Reversed" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[20]">
<Structure DataType="Pump_Control">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Pump_Rate_Multliplier" DataType="REAL" Radix="Float" Value="0.027777778"/>
<DataValueMember Name="Pump_Reversed" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[21]">
<Structure DataType="Pump_Control">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Pump_Rate_Multliplier" DataType="REAL" Radix="Float" Value="0.027777778"/>
<DataValueMember Name="Pump_Reversed" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[22]">
<Structure DataType="Pump_Control">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Pump_Rate_Multliplier" DataType="REAL" Radix="Float" Value="0.027777778"/>
<DataValueMember Name="Pump_Reversed" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[23]">
<Structure DataType="Pump_Control">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Pump_Rate_Multliplier" DataType="REAL" Radix="Float" Value="0.027777778"/>
<DataValueMember Name="Pump_Reversed" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[24]">
<Structure DataType="Pump_Control">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Pump_Rate_Multliplier" DataType="REAL" Radix="Float" Value="0.027777778"/>
<DataValueMember Name="Pump_Reversed" DataType="BOOL" Value="1"/>
</Structure>
</Element>
</Array>
</Data>
</Tag>
<Tag Name="Reset_Treatments" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Start_Water_Flush" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Start_Water_Flush_ONS" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="Test1" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Test2" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="tmrWaterFlush" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[3615397,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="tmr_BlowDelay" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[2275700,10000,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="10000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="Water_Flush" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
</Tags>
<Routines>
<Routine Name="Active_Treater_Pump_Count" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[XIC(Treater_Pump[IDX].Active_Treatment)CPT(Current_Treatment_Count,Current_Treatment_Count+1);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Auto_Start_Pump" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[XIC(Treater_Pump[IDX].Active_Treatment)OTL(Treater_Pump[IDX].Start_Pump);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[XIO(Treater_Pump[IDX].Active_Treatment)OTU(Treater_Pump[IDX].Start_Pump);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Auto_Stop_Pump" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[OTU(Treater_Pump[IDX].Start_Pump);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Cancel_Pump_Cal" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[OTU(Treater_Pump[IDX].Cal.Calibrating);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[OTU(Treater_Pump[IDX].Cal.Cal_Started);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[OTU(Treater_Pump[IDX].Cal.Cancel_Cal);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Check_Pump_Fault" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[XIC(Treater_Pump[IDX].Faulted)OTL(Pumps_In_Fault);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Clear_All_Faults" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[OTE(Treater_Pump[IDX].Clear_Faults);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Flush_Manifold" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[MOV(Treater_Pump[1].Cal.Cal_Points.Cal_Point[4].Rate,Treater_Pump[1].Rate);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[OTE(Treater_Pump[1].Manual_Start_Pump);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="MainRoutine" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[MOV(Current_Treatment_Count,Prev_Treatment_Count)MOV(0,Current_Treatment_Count)FOR(Active_Treater_Pump_Count,IDX,1,24,1);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[XIC(Cancel_Cal)OTU(Cancel_Cal)FOR(Cancel_Pump_Cal,IDX,0,23,1);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[NEQ(Current_Treatment_Count,Prev_Treatment_Count)OTE(Active_Pump_Count_Changed);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Text>
<![CDATA[XIC(Treater_Remote_In.0)OTL(Check_For_Flush)[ONS(Auto_Start_Pumps) ,XIC(Active_Pump_Count_Changed) ]OTU(Auto_Stop)OTL(Auto_Start);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Text>
<![CDATA[XIO(Treater_Remote_In.0)[ONS(Auto_Stop_Pumps) ,XIC(Active_Pump_Count_Changed) ]OTL(Auto_Stop)OTU(Auto_Start);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Text>
<![CDATA[XIC(Treater_Remote_In.4)OTL(Treater_Pump[5].Active_Treatment)OTL(Treater_Pump[1].Active_Treatment)MOV(Default_Oil,Treater_Pump[5].Rate)MOV(Default_Water,Treater_Pump[1].Rate);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Text>
<![CDATA[XIC(Treater_Remote_In.3)OTL(Manual_Stop_Pumps);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[Clear All Faults]]>
</Comment>
<Text>
<![CDATA[XIC(Clear_All_Pump_Faults)OTU(Clear_All_Pump_Faults)FOR(Clear_All_Faults,IDX,0,24,1);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Text>
<![CDATA[FOR(Reset_Active_Pump,IDX,1,24,1);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Text>
<![CDATA[[XIC(Treater_Pump[24].Cal.Calibrating) ,[XIC(Treater_Pump[1].Cal.Calibrating) ,XIC(Treater_Pump[2].Cal.Calibrating) ,XIC(Treater_Pump[3].Cal.Calibrating) ,XIC(Treater_Pump[4].Cal.Calibrating) ,XIC(Treater_Pump[5].Cal.Calibrating) ,XIC(Treater_Pump[6].Cal.Calibrating) ,XIC(Treater_Pump[7].Cal.Calibrating) ,XIC(Treater_Pump[8].Cal.Calibrating) ,XIC(Treater_Pump[9].Cal.Calibrating) ,XIC(Treater_Pump[10].Cal.Calibrating) ,XIC(Treater_Pump[11].Cal.Calibrating) ,XIC(Treater_Pump[12].Cal.Calibrating) ,XIC(Treater_Pump[13].Cal.Calibrating) ,XIC(Treater_Pump[14].Cal.Calibrating) ,XIC(Treater_Pump[15].Cal.Calibrating) ,XIC(Treater_Pump[16].Cal.Calibrating) ,XIC(Treater_Pump[17].Cal.Calibrating) ,XIC(Treater_Pump[18].Cal.Calibrating) ,XIC(Treater_Pump[19].Cal.Calibrating) ,XIC(Treater_Pump[20].Cal.Calibrating) ,XIC(Treater_Pump[21].Cal.Calibrating) ,XIC(Treater_Pump[22].Cal.Calibrating) ,XIC(Treater_Pump[23].Cal.Calibrating) ] ]OTE(Treater_Remote_Out.0)OTE(Calibrating_Pump);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Text>
<![CDATA[Pump_Control(Pump_Control[1],Pump_1:O,Pump_1:I,Treater_Pump[1],Pump_Rate_Multliplier,1);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Text>
<![CDATA[EQU(Pump_Rate_Multliplier,0)MOV(0.0277777777777778,Pump_Rate_Multliplier);]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Text>
<![CDATA[Pump_Control(Pump_Control[2],Pump_2:O,Pump_2:I,Treater_Pump[2],Pump_Rate_Multliplier,1);]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Text>
<![CDATA[Pump_Control(Pump_Control[3],Pump_3:O,Pump_3:I,Treater_Pump[3],Pump_Rate_Multliplier,1);]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Text>
<![CDATA[Pump_Control(Pump_Control[4],Pump_4:O,Pump_4:I,Treater_Pump[4],Pump_Rate_Multliplier,1);]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Text>
<![CDATA[Pump_Control(Pump_Control[5],Pump_5:O,Pump_5:I,Treater_Pump[5],Pump_Rate_Multliplier,1);]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Text>
<![CDATA[Pump_Control(Pump_Control[6],Pump_6:O,Pump_6:I,Treater_Pump[6],Pump_Rate_Multliplier,1);]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Text>
<![CDATA[Pump_Control(Pump_Control[7],Pump_7:O,Pump_7:I,Treater_Pump[7],Pump_Rate_Multliplier,1);]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Text>
<![CDATA[Pump_Control(Pump_Control[8],Pump_8:O,Pump_8:I,Treater_Pump[8],Pump_Rate_Multliplier,1);]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Text>
<![CDATA[Pump_Control(Pump_Control[9],Pump_9:O,Pump_9:I,Treater_Pump[9],Pump_Rate_Multliplier,1);]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Text>
<![CDATA[Pump_Control(Pump_Control[10],Pump_10:O,Pump_10:I,Treater_Pump[10],Pump_Rate_Multliplier,1);]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Text>
<![CDATA[Pump_Control(Pump_Control[11],Pump_11:O,Pump_11:I,Treater_Pump[11],Pump_Rate_Multliplier,1);]]>
</Text>
</Rung>
<Rung Number="22" Type="N">
<Comment>
<![CDATA[This is the Rinseate so no scale is used
]]>
</Comment>
<Text>
<![CDATA[Pump_Control(Pump_Control[12],Pump_12:O,Pump_12:I,Treater_Pump[12],Pump_Rate_Multliplier,1);]]>
</Text>
</Rung>
<Rung Number="23" Type="N">
<Text>
<![CDATA[Pump_Control(Pump_Control[13],Pump_13:O,Pump_13:I,Treater_Pump[13],Pump_Rate_Multliplier,1);]]>
</Text>
</Rung>
<Rung Number="24" Type="N">
<Text>
<![CDATA[Pump_Control(Pump_Control[14],Pump_14:O,Pump_14:I,Treater_Pump[14],Pump_Rate_Multliplier,1);]]>
</Text>
</Rung>
<Rung Number="25" Type="N">
<Text>
<![CDATA[Pump_Control(Pump_Control[15],Pump_15:O,Pump_15:I,Treater_Pump[15],Pump_Rate_Multliplier,1);]]>
</Text>
</Rung>
<Rung Number="26" Type="N">
<Text>
<![CDATA[Pump_Control(Pump_Control[16],Pump_16:O,Pump_16:I,Treater_Pump[16],Pump_Rate_Multliplier,1);]]>
</Text>
</Rung>
<Rung Number="27" Type="N">
<Comment>
<![CDATA[Pea Slurry
]]>
</Comment>
<Text>
<![CDATA[Pump_Control(Pump_Control[17],Pump_17:O,Pump_17:I,Treater_Pump[17],Pump_Rate_Multliplier,1);]]>
</Text>
</Rung>
<Rung Number="28" Type="N">
<Text>
<![CDATA[Pump_Control(Pump_Control[18],Pump_18:O,Pump_18:I,Treater_Pump[18],Pump_Rate_Multliplier,1);]]>
</Text>
</Rung>
<Rung Number="29" Type="N">
<Text>
<![CDATA[Pump_Control(Pump_Control[19],Pump_19:O,Pump_19:I,Treater_Pump[19],Pump_Rate_Multliplier,1);]]>
</Text>
</Rung>
<Rung Number="30" Type="N">
<Text>
<![CDATA[Pump_Control(Pump_Control[20],Pump_20:O,Pump_20:I,Treater_Pump[20],Pump_Rate_Multliplier,1);]]>
</Text>
</Rung>
<Rung Number="31" Type="N">
<Text>
<![CDATA[Pump_Control(Pump_Control[21],Pump_21:O,Pump_21:I,Treater_Pump[21],Pump_Rate_Multliplier,1);]]>
</Text>
</Rung>
<Rung Number="32" Type="N">
<Text>
<![CDATA[Pump_Control(Pump_Control[22],Pump_22:O,Pump_22:I,Treater_Pump[22],Pump_Rate_Multliplier,1);]]>
</Text>
</Rung>
<Rung Number="33" Type="N">
<Text>
<![CDATA[Pump_Control(Pump_Control[23],Pump_23:O,Pump_23:I,Treater_Pump[23],Pump_Rate_Multliplier,0);]]>
</Text>
</Rung>
<Rung Number="34" Type="N">
<Text>
<![CDATA[Pump_Control(Pump_Control[24],Pump_24:O,Pump_24:I,Treater_Pump[24],Pump_Rate_Multliplier,1);]]>
</Text>
</Rung>
<Rung Number="35" Type="N">
<Text>
<![CDATA[XIC(Auto_Start)FOR(Auto_Start_Pump,IDX,1,24,1);]]>
</Text>
</Rung>
<Rung Number="36" Type="N">
<Text>
<![CDATA[XIC(Auto_Stop)FOR(Auto_Stop_Pump,IDX,1,24,1);]]>
</Text>
</Rung>
<Rung Number="37" Type="N">
<Text>
<![CDATA[XIC(Manual_Stop_Pumps)OTU(Manual_Stop_Pumps)FOR(Stop_Manual,IDX,0,23,1);]]>
</Text>
</Rung>
<Rung Number="38" Type="N">
<Comment>
<![CDATA[See If One Of The Pumps Need To Be Flushed]]>
</Comment>
<Text>
<![CDATA[OTU(Water_Flush)FOR(Water_Flush_Req,IDX,1,24,1);]]>
</Text>
</Rung>
<Rung Number="39" Type="N">
<Comment>
<![CDATA[See If One Of The Pumps Need To Be Flushed]]>
</Comment>
<Text>
<![CDATA[AFI()[XIC(Auto_Stop) ,XIC(Manual_Water_Flush) OTL(Check_For_Flush) ]ONS(Start_Water_Flush_ONS)XIC(Check_For_Flush)OTU(Manual_Water_Flush)OTU(Water_Flush)FOR(Water_Flush_Req,IDX,0,19,1);]]>
</Text>
</Rung>
<Rung Number="40" Type="N">
<Text>
<![CDATA[[XIC(Auto_Stop) ,XIC(Manual_Water_Flush) OTL(Check_For_Flush) ]OTL(Start_Water_Flush_ONS);]]>
</Text>
</Rung>
<Rung Number="41" Type="N">
<Text>
<![CDATA[XIC(Check_For_Flush)[XIC(Water_Flush) ,XIC(Manual_Water_Flush) ][XIC(Start_Water_Flush_ONS) OTU(Start_Water_Flush_ONS) OTL(Start_Water_Flush) ,XIC(Start_Water_Flush) XIO(tmrWaterFlush.DN) ]TON(tmrWaterFlush,?,?);]]>
</Text>
</Rung>
<Rung Number="42" Type="N">
<Text>
<![CDATA[[XIC(tmrWaterFlush.DN) XIO(Start_Water_Flush_ONS) ,XIC(Auto_Start) ,XIO(Water_Flush) XIO(Manual_Water_Flush) ]XIC(Check_For_Flush)OTU(Manual_Water_Flush)OTU(Check_For_Flush)OTU(Start_Water_Flush);]]>
</Text>
</Rung>
<Rung Number="43" Type="N">
<Text>
<![CDATA[XIO(Start_Water_Flush)XIO(Start_Water_Flush_Running)MOV(Treater_Pump[1].Rate,Current_Rate);]]>
</Text>
</Rung>
<Rung Number="44" Type="N">
<Text>
<![CDATA[XIC(Start_Water_Flush)OTL(Start_Water_Flush_Running)OTL(Treater_Pump[1].Manual_Start_Pump)MOV(Treater_Pump[1].Cal.Cal_Points.Cal_Point[4].Rate,Treater_Pump[1].Rate);]]>
</Text>
</Rung>
<Rung Number="45" Type="N">
<Text>
<![CDATA[XIC(Start_Water_Flush_Running)XIO(Start_Water_Flush)MOV(Current_Rate,Treater_Pump[1].Rate)OTU(Start_Water_Flush_Running)OTU(Check_For_Flush)OTU(Treater_Pump[1].Manual_Start_Pump);]]>
</Text>
</Rung>
<Rung Number="46" Type="N">
<Text>
<![CDATA[[XIC(Start_Water_Flush_Running) ,XIC(Treater_Remote_In.5) ]OTE(Treater_Remote_Out.3);]]>
</Text>
</Rung>
<Rung Number="47" Type="N">
<Text>
<![CDATA[[XIC(Test1) ,XIC(Test2) ]TON(tmr_BlowDelay,?,?);]]>
</Text>
</Rung>
<Rung Number="48" Type="N">
<Text>
<![CDATA[OTU(Pumps_In_Fault)FOR(Check_Pump_Fault,IDX,0,23,1);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Reset_Active_Pump" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[[NEQ(IDX,17) XIO(Treater_Remote_In.16) ,EQU(IDX,17) XIC(Treater_Remote_In.16) ]OTU(Treater_Pump[IDX].Active_Treatment);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Stop_Manual" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[OTU(Treater_Pump[IDX].Manual_Start_Pump);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Water_Flush_Req" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[XIC(Treater_Pump[IDX].Require_Water_Flush)XIC(Treater_Pump[IDX].Active_Treatment)OTL(Water_Flush);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</Program>
</Programs>
</Controller>
</RSLogix5000Content>
