(*********************************************

  Import-Export
  Version   := RSLogix 5000 v20.04
  Owner     := Richard, NWGG
  Exported  := Fri Jan 17 10:48:35 2025

  Note:  File encoded in UTF-8.  Only edit file in a program 
         which supports UTF-8 (like Notepad, not Wordpad).

**********************************************)
IE_VER := 2.11;

CONTROLLER NWGG (ProcessorType := "1756-L72",
                 Major := 20,
                 CompatibilityMode := V20.03,
                 TimeSlice := 20,
                 ShareUnusedTimeSlice := 1,
                 RedundancyEnabled := 0,
                 KeepTestEditsOnSwitchOver := 0,
                 DataTablePadPercentage := 50,
                 SecurityCode := 0,
                 ChangesToDetect := 16#ffff_ffff_ffff_ffff,
                 SFCExecutionControl := "CurrentActive",
                 SFCRestartPosition := "MostRecent",
                 SFCLastScan := "DontScan",
                 SerialNumber := 16#0094_0221,
                 MatchProjectToController := No,
                 CanUseRPIFromProducer := No,
                 InhibitAutomaticFirmwareUpdate := 0)
	DATATYPE udt_Andco_Remote_Out (FamilyType := NoFamily)
		SINT ZZZZZZZZZZudt_Andco_0 (Hidden := 1);
		BIT Close ZZZZZZZZZZudt_Andco_0 : 0;
		BIT Open ZZZZZZZZZZudt_Andco_0 : 1;
	END_DATATYPE

	DATATYPE udt_Andco_Values (FamilyType := NoFamily)
		SINT ZZZZZZZZZZudt_Andco_0 (Hidden := 1);
		BIT Faulted ZZZZZZZZZZudt_Andco_0 : 0;
		BIT Closed ZZZZZZZZZZudt_Andco_0 : 1;
		BIT Values_Updated ZZZZZZZZZZudt_Andco_0 : 2;
		BIT Fully_Open ZZZZZZZZZZudt_Andco_0 : 3;
		BIT Com_Fault ZZZZZZZZZZudt_Andco_0 : 4;
		BIT Open_Gate ZZZZZZZZZZudt_Andco_0 : 5;
		BIT Close_Gate ZZZZZZZZZZudt_Andco_0 : 6;
		BIT Cal_Gate ZZZZZZZZZZudt_Andco_0 : 7;
		SINT ZZZZZZZZZZudt_Andco_9 (Hidden := 1);
		BIT Move_Gate ZZZZZZZZZZudt_Andco_9 : 0;
		DINT Cal_Status;
		DINT Raw_Position;
		DINT Max_Position;
		DINT Preact;
		DINT Tolerance;
		REAL Percent_Open;
		INT New_Pos;
		REAL Width;
		REAL Rate;
		REAL Pounds_Per_Inch;
		REAL New_Rate;
		SINT ZZZZZZZZZZudt_Andco_22 (Hidden := 1);
		BIT Set_New_Rate ZZZZZZZZZZudt_Andco_22 : 0;
		BIT Display_New_Rate_Screen ZZZZZZZZZZudt_Andco_22 : 1;
		BIT Analog ZZZZZZZZZZudt_Andco_22 : 2;
		DINT Min_Position;
		REAL Length;
		REAL InchesOpen;
		DINT AnalogValue;
	END_DATATYPE

	DATATYPE udt_Bin_Rate_Cal_Points (FamilyType := NoFamily)
		INT Andco_Position;
		INT Rate;
	END_DATATYPE

	DATATYPE udt_Clean_Seed_Bin (FamilyType := NoFamily)
		SINT ZZZZZZZZZZudt_Clean_0 (Hidden := 1);
		BIT In_Use ZZZZZZZZZZudt_Clean_0 : 0;
		STRING Bin_Name;
		udt_Andco_Values Andco;
		DINT Required_Clean_Belt;
		DINT Required_Treat_Belt;
		DINT Required_Transfer_Belt;
		DINT Clean_Legs_Rqd;
		DINT K_Valves_On_Treat;
		DINT K_Valves_On_Clean;
		SINT ZZZZZZZZZZudt_Clean_10 (Hidden := 1);
		BIT Concrete_Bin ZZZZZZZZZZudt_Clean_10 : 0;
		BIT High_Bindicator ZZZZZZZZZZudt_Clean_10 : 1;
		BIT Low_Bindicator ZZZZZZZZZZudt_Clean_10 : 2;
		BIT Use_For_Clean ZZZZZZZZZZudt_Clean_10 : 3;
		BIT Use_For_Treated ZZZZZZZZZZudt_Clean_10 : 4;
		BIT Use_For_Transfer ZZZZZZZZZZudt_Clean_10 : 5;
		BIT Cal_Mode ZZZZZZZZZZudt_Clean_10 : 6;
		REAL Time_To_Treater;
		REAL Time_To_Clean;
		SINT ZZZZZZZZZZudt_Clean_20 (Hidden := 1);
		BIT Auger ZZZZZZZZZZudt_Clean_20 : 0;
		STRING Current_Product;
		DINT Capacity;
		DINT Current_Amount;
	END_DATATYPE

	DATATYPE udt_Color (FamilyType := NoFamily)
		INT Color;
		INT Duration;
	END_DATATYPE

	DATATYPE udt_Cyclone (FamilyType := NoFamily)
		SINT ZZZZZZZZZZudt_Cyclon0 (Hidden := 1);
		BIT Start_Both_Fans ZZZZZZZZZZudt_Cyclon0 : 0;
		BIT Start_Cyclone ZZZZZZZZZZudt_Cyclon0 : 1;
		BIT Start_Aspirator ZZZZZZZZZZudt_Cyclon0 : 2;
		BIT Both_Fans_Running ZZZZZZZZZZudt_Cyclon0 : 3;
		BIT Cyclone_Running ZZZZZZZZZZudt_Cyclon0 : 4;
		BIT Aspirator_Running ZZZZZZZZZZudt_Cyclon0 : 5;
	END_DATATYPE

	DATATYPE udt_Loadout_Air_Gate_Open (FamilyType := NoFamily)
		SINT ZZZZZZZZZZudt_Loadou0 (Hidden := 1);
		BIT Manual_Open ZZZZZZZZZZudt_Loadou0 : 0;
		BIT Auto_Open ZZZZZZZZZZudt_Loadou0 : 1;
		BIT Auto_Open_Request ZZZZZZZZZZudt_Loadou0 : 2;
	END_DATATYPE

	DATATYPE udt_Loadout_Bin (FamilyType := NoFamily)
		STRING Bin_Description;
		Variety Bin_Variety;
		SINT ZZZZZZZZZZudt_Loadou2 (Hidden := 1);
		BIT Manual_Open ZZZZZZZZZZudt_Loadou2 : 0;
		BIT Air_Gate_Opened ZZZZZZZZZZudt_Loadou2 : 1;
		BIT Use_For_Clean_Loadout ZZZZZZZZZZudt_Loadou2 : 2;
		BIT Use_For_Treat_Loadout ZZZZZZZZZZudt_Loadou2 : 3;
		BIT Use_For_Transfer_To ZZZZZZZZZZudt_Loadou2 : 4;
		BIT Cal_Bin ZZZZZZZZZZudt_Loadou2 : 5;
		udt_Bin_Rate_Cal_Points Rate_Cal_Points[6];
		SINT ZZZZZZZZZZudt_Loadou10 (Hidden := 1);
		BIT InActive ZZZZZZZZZZudt_Loadou10 : 0;
		DINT Clean_Load_Delay_Start;
		DINT Treat_Load_Delay_Start;
		SINT ZZZZZZZZZZudt_Loadou14 (Hidden := 1);
		BIT Bindicator_Low ZZZZZZZZZZudt_Loadou14 : 0;
		BIT Air_Gate_Opening ZZZZZZZZZZudt_Loadou14 : 1;
		udt_Andco_Values Andco_Values;
		DINT Clean_Load_Delay_Stop;
		DINT Treat_Load_Delay_Stop;
		SINT ZZZZZZZZZZudt_Loadou20 (Hidden := 1);
		BIT Use_For_Transfer_From ZZZZZZZZZZudt_Loadou20 : 0;
		BIT Can_Use_For_Transfer ZZZZZZZZZZudt_Loadou20 : 1;
		BIT Selectable ZZZZZZZZZZudt_Loadou20 : 2;
		udt_Bin_Rate_Cal_Points Temp_Rate_Cal_Points[6];
		SINT ZZZZZZZZZZudt_Loadou25 (Hidden := 1);
		BIT Treat_Load_Delay ZZZZZZZZZZudt_Loadou25 : 0;
		TIMER tmrStartDelay;
		TIMER tmrStopDelay;
		INT StartDelayPre;
		INT StopDelayPre;
		SINT ZZZZZZZZZZudt_Loadou31 (Hidden := 1);
		BIT Available_For_Clean_Load ZZZZZZZZZZudt_Loadou31 : 0;
		BIT Available_For_Treat_Load ZZZZZZZZZZudt_Loadou31 : 1;
	END_DATATYPE

	DATATYPE udt_Loadout_K_Valve (FamilyType := NoFamily)
		SINT ZZZZZZZZZZudt_Loadou0 (Hidden := 1);
		BIT Send_To_Treater ZZZZZZZZZZudt_Loadou0 : 0;
		BIT Treater_Gate_Opened ZZZZZZZZZZudt_Loadou0 : 1;
		BIT Clean_Gate_Opened ZZZZZZZZZZudt_Loadou0 : 2;
		BIT One_Relay_Only ZZZZZZZZZZudt_Loadou0 : 3;
		INT Status_State;
		SINT ZZZZZZZZZZudt_Loadou6 (Hidden := 1);
		BIT Gate_Moving ZZZZZZZZZZudt_Loadou6 : 0;
	END_DATATYPE

	DATATYPE udt_Motor (FamilyType := NoFamily)
		udt_Motor_Start Motor_Start;
		Motor_Control Motor_Control;
		SINT ZZZZZZZZZZudt_Motor2 (Hidden := 1);
		BIT Running ZZZZZZZZZZudt_Motor2 : 0;
		udt_Motor_Config Motor_Config;
		SINT ZZZZZZZZZZudt_Motor5 (Hidden := 1);
		BIT Starting ZZZZZZZZZZudt_Motor5 : 0;
		DINT Run_Mode;
		SINT ZZZZZZZZZZudt_Motor8 (Hidden := 1);
		BIT Request_Auto_Start ZZZZZZZZZZudt_Motor8 : 0;
	END_DATATYPE

	DATATYPE udt_Motor_Config (FamilyType := NoFamily)
		STRING Definition;
		DINT Wind_Up_Time;
		SINT ZZZZZZZZZZudt_Motor_2 (Hidden := 1);
		BIT Stop_When_Plugged ZZZZZZZZZZudt_Motor_2 : 0;
		BIT Stop_At_SLP20 ZZZZZZZZZZudt_Motor_2 : 1;
		BIT Stop_At_Max_Amps ZZZZZZZZZZudt_Motor_2 : 2;
		REAL Max_Amps;
		SINT ZZZZZZZZZZudt_Motor_7 (Hidden := 1);
		BIT Speed_Sensor_Disabled ZZZZZZZZZZudt_Motor_7 : 0;
		BIT Plugged_Sensor_Disabled ZZZZZZZZZZudt_Motor_7 : 1;
		REAL Min_Motor_Amps;
		REAL Warning_Amps;
	END_DATATYPE

	DATATYPE udt_Motor_Remote_In (FamilyType := NoFamily)
		SINT ZZZZZZZZZZudt_Motor_0 (Hidden := 1);
		BIT Spd_20_Out ZZZZZZZZZZudt_Motor_0 : 0;
		BIT Spd_10_Out ZZZZZZZZZZudt_Motor_0 : 1;
		REAL Amps;
		SINT ZZZZZZZZZZudt_Motor_4 (Hidden := 1);
		BIT Plug_Sensor ZZZZZZZZZZudt_Motor_4 : 0;
	END_DATATYPE

	DATATYPE udt_Motor_Start (FamilyType := NoFamily)
		SINT ZZZZZZZZZZudt_Motor_0 (Hidden := 1);
		BIT Start_Motor ZZZZZZZZZZudt_Motor_0 : 0;
		BIT Delay_Start ZZZZZZZZZZudt_Motor_0 : 1;
		INT Auto_Stop_Delay;
		SINT ZZZZZZZZZZudt_Motor_4 (Hidden := 1);
		BIT Required_For_Clean_Batch ZZZZZZZZZZudt_Motor_4 : 0;
		BIT Required_For_Treat_Batch ZZZZZZZZZZudt_Motor_4 : 1;
		BIT Required_For_Transfer_Batch ZZZZZZZZZZudt_Motor_4 : 2;
		BIT Required_For_Cal ZZZZZZZZZZudt_Motor_4 : 3;
	END_DATATYPE

	DATATYPE udt_Not_Used (FamilyType := NoFamily)
		SINT ZZZZZZZZZZudt_Not_Us0 (Hidden := 1);
		BIT Always_ON ZZZZZZZZZZudt_Not_Us0 : 0;
		BIT Always_Off ZZZZZZZZZZudt_Not_Us0 : 1;
		DINT Always_Zero;
	END_DATATYPE

	DATATYPE udt_Requested_Variety (FamilyType := NoFamily)
		STRING Item_Number;
		REAL Percentage;
		SINT ZZZZZZZZZZudt_Reques2 (Hidden := 1);
		BIT Bin_Available ZZZZZZZZZZudt_Reques2 : 0;
		BIT In_Use ZZZZZZZZZZudt_Reques2 : 1;
	END_DATATYPE

	DATATYPE udt_Treater_Loadout (FamilyType := NoFamily)
		SINT ZZZZZZZZZZudt_Treate0 (Hidden := 1);
		BIT Use_A_Treater ZZZZZZZZZZudt_Treate0 : 0;
		BIT Use_B_Treater ZZZZZZZZZZudt_Treate0 : 1;
		INT Treater_Loadout_State;
		INT Treater_Rate;
		SINT ZZZZZZZZZZudt_Treate5 (Hidden := 1);
		BIT Auto_Start ZZZZZZZZZZudt_Treate5 : 0;
		BIT Manual_Start ZZZZZZZZZZudt_Treate5 : 1;
		BIT Close_Drip_Gate_Manual ZZZZZZZZZZudt_Treate5 : 2;
		BIT Drip_Gate_Closed ZZZZZZZZZZudt_Treate5 : 3;
	END_DATATYPE

	DATATYPE udt_Truck_Scale (FamilyType := NoFamily)
		STRING Description;
		REAL Gross;
		REAL Rate;
		SINT ZZZZZZZZZZTruck_Scal3 (Hidden := 1);
		BIT Rate_Stable ZZZZZZZZZZTruck_Scal3 : 0;
		REAL Avg_Rate;
		REAL Rate_Tol;
		INT Error_Code;
		SINT ZZZZZZZZZZTruck_Scal8 (Hidden := 1);
		BIT Faulted ZZZZZZZZZZTruck_Scal8 : 0;
		INT Int_Rate;
	END_DATATYPE

	DATATYPE Varieties_DB (FamilyType := NoFamily)
		DINT Id;
		STRING Name;
		DINT ClassId;
		STRING ClassType;
		DINT MarketClassId;
		STRING MarketClassType;
		STRING Breeder;
		STRING Trate;
		STRING FullDecription;
	END_DATATYPE

	DATATYPE Variety (FamilyType := NoFamily)
		STRING Item_Number;
		STRING Name;
		STRING Class;
		udt_Color Color[4];
	END_DATATYPE

	MODULE Local (Parent := "Local",
	              ParentModPortId := 1,
	              CatalogNumber := "1756-L72",
	              Vendor := 1,
	              ProductType := 14,
	              ProductCode := 93,
	              Major := 20,
	              Minor := 12,
	              PortLabel := "RxBACKPLANE",
	              ChassisSize := 7,
	              Slot := 3,
	              Mode := 2#0000_0000_0000_0001,
	              CompatibleModule := 0,
	              KeyMask := 2#0000_0000_0001_1111)
	END_MODULE

	MODULE R0S3_IA16 (Parent := "Local",
	                  ParentModPortId := 1,
	                  CatalogNumber := "1756-IA16",
	                  Vendor := 1,
	                  ProductType := 7,
	                  ProductCode := 9,
	                  Major := 3,
	                  Minor := 1,
	                  PortLabel := "RxBACKPLANE",
	                  Slot := 0,
	                  CommMethod := 536870913,
	                  ConfigMethod := 8388610,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 1,
	                  KeyMask := 2#0000_0000_0001_1111)
			ConfigData  := [28,16,1,0,0,0,1,9,1,9,0,0,0,0,65535,65535];
			CONNECTION StandardInput (Rate := 20000,
			                          EventID := 0)
					InputData  := [0,2282];
					InputForceData := [0,0,0,0,-22,8,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE R0S2_IA16 (Parent := "Local",
	                  ParentModPortId := 1,
	                  CatalogNumber := "1756-IA16",
	                  Vendor := 1,
	                  ProductType := 7,
	                  ProductCode := 9,
	                  Major := 3,
	                  Minor := 1,
	                  PortLabel := "RxBACKPLANE",
	                  Slot := 1,
	                  CommMethod := 536870913,
	                  ConfigMethod := 8388610,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 1,
	                  KeyMask := 2#0000_0000_0001_1111)
			ConfigData  := [28,16,1,0,0,0,1,9,1,9,0,0,0,0,65535,65535];
			CONNECTION StandardInput (Rate := 20000,
			                          EventID := 0)
					InputData  := [0,0];
					InputForceData := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE Analog_Input (Parent := "Local",
	                     ParentModPortId := 1,
	                     CatalogNumber := "1756-IF8",
	                     Vendor := 1,
	                     ProductType := 10,
	                     ProductCode := 7,
	                     Major := 1,
	                     Minor := 1,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 2,
	                     CommMethod := 536870914,
	                     ConfigMethod := 8388610,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ConfigData  := [392,34,1,2,100,[0,3,0,0.00000000e+000,4.00000000e+000,2.00000000e+001,0.00000000e+000,3.27670000e+004
		,-1.00000000e+001,1.00000000e+001,-1.00000000e+001,1.00000000e+001,0.00000000e+000,4.00000000e+000
		],[0,3,0,0.00000000e+000,4.00000000e+000,2.00000000e+001,0.00000000e+000,3.27670000e+004,-1.00000000e+001
		,1.00000000e+001,-1.00000000e+001,1.00000000e+001,0.00000000e+000,4.00000000e+000],[0,3,0,0.00000000e+000
		,4.00000000e+000,2.00000000e+001,0.00000000e+000,3.27670000e+004,-1.00000000e+001,1.00000000e+001
		,-1.00000000e+001,1.00000000e+001,0.00000000e+000,4.00000000e+000],[0,3,0,0.00000000e+000,4.00000000e+000
		,2.00000000e+001,0.00000000e+000,3.27670000e+004,-1.00000000e+001,1.00000000e+001,-1.00000000e+001
		,1.00000000e+001,0.00000000e+000,4.00000000e+000],[0,3,0,0.00000000e+000,4.00000000e+000,2.00000000e+001
		,0.00000000e+000,3.27670000e+004,-1.00000000e+001,1.00000000e+001,-1.00000000e+001,1.00000000e+001
		,0.00000000e+000,4.00000000e+000],[0,3,0,0.00000000e+000,4.00000000e+000,2.00000000e+001,0.00000000e+000
		,3.27670000e+004,-1.00000000e+001,1.00000000e+001,-1.00000000e+001,1.00000000e+001,0.00000000e+000
		,4.00000000e+000],[0,3,0,0.00000000e+000,4.00000000e+000,2.00000000e+001,0.00000000e+000,3.27670000e+004
		,-1.00000000e+001,1.00000000e+001,-1.00000000e+001,1.00000000e+001,0.00000000e+000,4.00000000e+000
		],[0,3,0,0.00000000e+000,4.00000000e+000,2.00000000e+001,0.00000000e+000,3.27670000e+004,0.00000000e+000
		,2.00000000e+001,0.00000000e+000,2.00000000e+001,0.00000000e+000,4.00000000e+000]];
			CONNECTION FloatSingleEnded (Rate := 100000,
			                             EventID := 0)
					InputData  := [240,-32256,-123,-123,5,5,-91,-54,37,74,3.07666016e+001,2.24052734e+001,4.07320313e+003,7.40298682e+003
		,3.39595742e+004,-8.19174800e+003,3.39595742e+004,-8.19174800e+003,20133];
					InputForceData := [-16,0,0,-126,-123,-123,5,5,-91,-54,37,74,0,34,-10,65,0,62,-77,65,-88,72,124,69,-97,113,-25,69,-109,-89,4,71,-4,-3,-1
		,-59,-109,-89,4,71,-4,-3,-1,-59,-99,24,63,-120,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE R0S1_EN2TR (Parent := "Local",
	                   ParentModPortId := 1,
	                   CatalogNumber := "1756-EN2TR",
	                   Vendor := 1,
	                   ProductType := 12,
	                   ProductCode := 200,
	                   Major := 5,
	                   Minor := 1,
	                   PortLabel := "RxBACKPLANE",
	                   Slot := 4,
	                   NodeAddress := "192.10.21.33",
	                   Mode := 2#0000_0000_0000_0000,
	                   CompatibleModule := 1,
	                   KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>4325481</ConfigID></public>___]]]
	END_MODULE

	MODULE Treater_PLC (Parent := "R0S1_EN2TR",
	                    ParentModPortId := 2,
	                    CatalogNumber := "1769-L33ER",
	                    Vendor := 1,
	                    ProductType := 14,
	                    ProductCode := 107,
	                    Major := 28,
	                    Minor := 12,
	                    PortLabel := "ENet",
	                    Slot := 0,
	                    NodeAddress := "192.10.21.15",
	                    Mode := 2#0000_0000_0000_0000,
	                    CompatibleModule := 0,
	                    KeyMask := 2#0000_0000_0000_0000)
			ExtendedProp := [[[___<public><ConfigID>100</ConfigID></public>___]]]
	END_MODULE

	MODULE R1S0_AENTR (Parent := "R0S1_EN2TR",
	                   ParentModPortId := 2,
	                   CatalogNumber := "1747-AENTR",
	                   Vendor := 1,
	                   ProductType := 12,
	                   ProductCode := 228,
	                   Major := 1,
	                   Minor := 1,
	                   PortLabel := "ENet",
	                   ChassisSize := 13,
	                   Slot := 0,
	                   NodeAddress := "192.10.21.20",
	                   Mode := 2#0000_0000_0000_0000,
	                   CompatibleModule := 1,
	                   KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>4325481</ConfigID></public>___]]]
	END_MODULE

	MODULE R1S1_IA16 (Parent := "R1S0_AENTR",
	                  ParentModPortId := 1,
	                  CatalogNumber := "1746-IA16",
	                  Vendor := 1,
	                  ProductType := 116,
	                  ProductCode := 3,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "RxBACKPLANE",
	                  Slot := 1,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 1,
	                  KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><PL>02<Version Name=$Q2.11$Q/></PL></public>___]]]
			CONNECTION _21000B0324012C112C12 (Rate := 20000,
			                                  InputSize := 6,
			                                  OutputSize := 0,
			                                  EventID := 0,
			                                  Priority := Scheduled,
			                                  InputConnectionType := Unicast,
			                                  InputProductionTrigger := Cyclic,
			                                  ConnectionPath := "21 00 0b 03 24 01 2c 11 2c 12",
			                                  InputTagSuffix := "I")
					InputData  := [0,27062];
					InputForceData := [0,0,0,0,-74,105,-74,105,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE R1S2_IA16 (Parent := "R1S0_AENTR",
	                  ParentModPortId := 1,
	                  CatalogNumber := "1746-IA16",
	                  Vendor := 1,
	                  ProductType := 116,
	                  ProductCode := 3,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "RxBACKPLANE",
	                  Slot := 2,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 1,
	                  KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><PL>02<Version Name=$Q2.11$Q/></PL></public>___]]]
			CONNECTION _21000B0324022C112C12 (Rate := 20000,
			                                  InputSize := 6,
			                                  OutputSize := 0,
			                                  EventID := 0,
			                                  Priority := Scheduled,
			                                  InputConnectionType := Unicast,
			                                  InputProductionTrigger := Cyclic,
			                                  ConnectionPath := "21 00 0b 03 24 02 2c 11 2c 12",
			                                  InputTagSuffix := "I")
					InputData  := [0,18724];
					InputForceData := [0,0,0,0,36,73,36,73,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE R1S3_IA16 (Parent := "R1S0_AENTR",
	                  ParentModPortId := 1,
	                  CatalogNumber := "1746-IA16",
	                  Vendor := 1,
	                  ProductType := 116,
	                  ProductCode := 3,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "RxBACKPLANE",
	                  Slot := 3,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 1,
	                  KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><PL>02<Version Name=$Q2.11$Q/></PL></public>___]]]
			CONNECTION _21000B0324032C112C12 (Rate := 20000,
			                                  InputSize := 6,
			                                  OutputSize := 0,
			                                  EventID := 0,
			                                  Priority := Scheduled,
			                                  InputConnectionType := Unicast,
			                                  InputProductionTrigger := Cyclic,
			                                  ConnectionPath := "21 00 0b 03 24 03 2c 11 2c 12",
			                                  InputTagSuffix := "I")
					InputData  := [0,292];
					InputForceData := [0,0,0,0,36,1,36,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE R1S4_IA16 (Parent := "R1S0_AENTR",
	                  ParentModPortId := 1,
	                  CatalogNumber := "1746-IA16",
	                  Vendor := 1,
	                  ProductType := 116,
	                  ProductCode := 3,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "RxBACKPLANE",
	                  Slot := 4,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 1,
	                  KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><PL>02<Version Name=$Q2.11$Q/></PL></public>___]]]
			CONNECTION _21000B0324042C112C12 (Rate := 20000,
			                                  InputSize := 6,
			                                  OutputSize := 0,
			                                  EventID := 0,
			                                  Priority := Scheduled,
			                                  InputConnectionType := Unicast,
			                                  InputProductionTrigger := Cyclic,
			                                  ConnectionPath := "21 00 0b 03 24 04 2c 11 2c 12",
			                                  InputTagSuffix := "I")
					InputData  := [0,3584];
					InputForceData := [0,0,0,0,0,14,0,14,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE R1S5_IA16 (Parent := "R1S0_AENTR",
	                  ParentModPortId := 1,
	                  CatalogNumber := "1746-IA16",
	                  Vendor := 1,
	                  ProductType := 116,
	                  ProductCode := 3,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "RxBACKPLANE",
	                  Slot := 5,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 1,
	                  KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><PL>02<Version Name=$Q2.11$Q/></PL></public>___]]]
			CONNECTION _21000B0324052C112C12 (Rate := 20000,
			                                  InputSize := 6,
			                                  OutputSize := 0,
			                                  EventID := 0,
			                                  Priority := Scheduled,
			                                  InputConnectionType := Unicast,
			                                  InputProductionTrigger := Cyclic,
			                                  ConnectionPath := "21 00 0b 03 24 05 2c 11 2c 12",
			                                  InputTagSuffix := "I")
					InputData  := [0,-1];
					InputForceData := [0,0,0,0,-1,-1,-1,-1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE R1S6_IA16 (Parent := "R1S0_AENTR",
	                  ParentModPortId := 1,
	                  CatalogNumber := "1746-IA16",
	                  Vendor := 1,
	                  ProductType := 116,
	                  ProductCode := 3,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "RxBACKPLANE",
	                  Slot := 6,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 1,
	                  KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><PL>02<Version Name=$Q2.11$Q/></PL></public>___]]]
			CONNECTION _21000B0324062C112C12 (Rate := 20000,
			                                  InputSize := 6,
			                                  OutputSize := 0,
			                                  EventID := 0,
			                                  Priority := Scheduled,
			                                  InputConnectionType := Unicast,
			                                  InputProductionTrigger := Cyclic,
			                                  ConnectionPath := "21 00 0b 03 24 06 2c 11 2c 12",
			                                  InputTagSuffix := "I")
					InputData  := [0,-1];
					InputForceData := [0,0,0,0,-1,-1,-1,-1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE R1S7_IA16 (Parent := "R1S0_AENTR",
	                  ParentModPortId := 1,
	                  CatalogNumber := "1746-IA16",
	                  Vendor := 1,
	                  ProductType := 116,
	                  ProductCode := 3,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "RxBACKPLANE",
	                  Slot := 7,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 1,
	                  KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><PL>02<Version Name=$Q2.11$Q/></PL></public>___]]]
			CONNECTION _21000B0324072C112C12 (Rate := 20000,
			                                  InputSize := 6,
			                                  OutputSize := 0,
			                                  EventID := 0,
			                                  Priority := Scheduled,
			                                  InputConnectionType := Unicast,
			                                  InputProductionTrigger := Cyclic,
			                                  ConnectionPath := "21 00 0b 03 24 07 2c 11 2c 12",
			                                  InputTagSuffix := "I")
					InputData  := [0,-32765];
					InputForceData := [0,0,0,0,3,-128,3,-128,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE R1S8_IA16 (Parent := "R1S0_AENTR",
	                  ParentModPortId := 1,
	                  CatalogNumber := "1746-IA16",
	                  Vendor := 1,
	                  ProductType := 116,
	                  ProductCode := 3,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "RxBACKPLANE",
	                  Slot := 8,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 1,
	                  KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><PL>02<Version Name=$Q2.11$Q/></PL></public>___]]]
			CONNECTION _21000B0324082C112C12 (Rate := 20000,
			                                  InputSize := 6,
			                                  OutputSize := 0,
			                                  EventID := 0,
			                                  Priority := Scheduled,
			                                  InputConnectionType := Unicast,
			                                  InputProductionTrigger := Cyclic,
			                                  ConnectionPath := "21 00 0b 03 24 08 2c 11 2c 12",
			                                  InputTagSuffix := "I")
					InputData  := [0,-15103];
					InputForceData := [0,0,0,0,1,-59,1,-59,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE R1S9_OA16 (Parent := "R1S0_AENTR",
	                  ParentModPortId := 1,
	                  CatalogNumber := "1746-OA16",
	                  Vendor := 1,
	                  ProductType := 116,
	                  ProductCode := 24,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "RxBACKPLANE",
	                  Slot := 9,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 1,
	                  KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><PL>02<Version Name=$Q2.12$Q/></PL></public>___]]]
			ConfigData  := [8,4,0,0];
			ConfigScript (Size := 84) := [78,0,0,0,4,0,0,0,0,0,0,0,0,0,0,0,62,0,0,0,7,1,0,0,0,3,0,0,0,12,0,0,0,1,0,29,3,0,0,2,0,0,0,0,0,3,2,0,0,0,0,0,0,0,32,0,0,0,2,0,0,0,2,0,0,0,34,0,0,0,16,0,0,0
		,16,0,0,0,64,0,0,0,0,0];
			CONNECTION _21000B0324092C112C12 (Rate := 20000,
			                                  InputSize := 4,
			                                  OutputSize := 2,
			                                  EventID := 0,
			                                  Priority := Scheduled,
			                                  InputConnectionType := Unicast,
			                                  InputProductionTrigger := Cyclic,
			                                  ConnectionPath := "21 00 0b 03 24 09 2c 11 2c 12",
			                                  InputTagSuffix := "I",
			                                  OutputTagSuffix := "O")
					InputData  := [0];
					InputForceData := [0,0,0,0,0,0,0,0,0,0,0,0];
					OutputData  := [0];
					OutputForceData := [0,0,0,0,0,0,0,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE R1S9_OA161 (Parent := "R1S0_AENTR",
	                   ParentModPortId := 1,
	                   CatalogNumber := "1746-OA16",
	                   Vendor := 1,
	                   ProductType := 116,
	                   ProductCode := 24,
	                   Major := 1,
	                   Minor := 1,
	                   PortLabel := "RxBACKPLANE",
	                   Slot := 10,
	                   Mode := 2#0000_0000_0000_0000,
	                   CompatibleModule := 1,
	                   KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><PL>02<Version Name=$Q2.12$Q/></PL></public>___]]]
			ConfigData  := [8,4,0,0];
			ConfigScript (Size := 84) := [78,0,0,0,4,0,0,0,0,0,0,0,0,0,0,0,62,0,0,0,7,1,0,0,0,3,0,0,0,12,0,0,0,1,0,29,3,0,0,2,0,0,0,0,0,3,2,0,0,0,0,0,0,0,32,0,0,0,2,0,0,0,2,0,0,0,34,0,0,0,16,0,0,0
		,16,0,0,0,64,0,0,0,0,0];
			CONNECTION _21000B0324092C112C12 (Rate := 20000,
			                                  InputSize := 4,
			                                  OutputSize := 2,
			                                  EventID := 0,
			                                  Priority := Scheduled,
			                                  InputConnectionType := Unicast,
			                                  InputProductionTrigger := Cyclic,
			                                  ConnectionPath := "21 00 0b 03 24 0a 2c 11 2c 12",
			                                  InputTagSuffix := "I",
			                                  OutputTagSuffix := "O")
					InputData  := [0];
					InputForceData := [0,0,0,0,0,0,0,0,0,0,0,0];
					OutputData  := [0];
					OutputForceData := [0,0,0,0,0,0,0,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE R1S9_OA162 (Parent := "R1S0_AENTR",
	                   ParentModPortId := 1,
	                   CatalogNumber := "1746-OA16",
	                   Vendor := 1,
	                   ProductType := 116,
	                   ProductCode := 24,
	                   Major := 1,
	                   Minor := 1,
	                   PortLabel := "RxBACKPLANE",
	                   Slot := 11,
	                   Mode := 2#0000_0000_0000_0000,
	                   CompatibleModule := 1,
	                   KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><PL>02<Version Name=$Q2.12$Q/></PL></public>___]]]
			ConfigData  := [8,4,0,0];
			ConfigScript (Size := 84) := [78,0,0,0,4,0,0,0,0,0,0,0,0,0,0,0,62,0,0,0,7,1,0,0,0,3,0,0,0,12,0,0,0,1,0,29,3,0,0,2,0,0,0,0,0,3,2,0,0,0,0,0,0,0,32,0,0,0,2,0,0,0,2,0,0,0,34,0,0,0,16,0,0,0
		,16,0,0,0,64,0,0,0,0,0];
			CONNECTION _21000B0324092C112C12 (Rate := 20000,
			                                  InputSize := 4,
			                                  OutputSize := 2,
			                                  EventID := 0,
			                                  Priority := Scheduled,
			                                  InputConnectionType := Unicast,
			                                  InputProductionTrigger := Cyclic,
			                                  ConnectionPath := "21 00 0b 03 24 0b 2c 11 2c 12",
			                                  InputTagSuffix := "I",
			                                  OutputTagSuffix := "O")
					InputData  := [0];
					InputForceData := [0,0,0,0,0,0,0,0,0,0,0,0];
					OutputData  := [0];
					OutputForceData := [0,0,0,0,0,0,0,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE R1S9_OA163 (Parent := "R1S0_AENTR",
	                   ParentModPortId := 1,
	                   CatalogNumber := "1746-OA16",
	                   Vendor := 1,
	                   ProductType := 116,
	                   ProductCode := 24,
	                   Major := 1,
	                   Minor := 1,
	                   PortLabel := "RxBACKPLANE",
	                   Slot := 12,
	                   Mode := 2#0000_0000_0000_0000,
	                   CompatibleModule := 1,
	                   KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><PL>02<Version Name=$Q2.12$Q/></PL></public>___]]]
			ConfigData  := [8,4,0,0];
			ConfigScript (Size := 84) := [78,0,0,0,4,0,0,0,0,0,0,0,0,0,0,0,62,0,0,0,7,1,0,0,0,3,0,0,0,12,0,0,0,1,0,29,3,0,0,2,0,0,0,0,0,3,2,0,0,0,0,0,0,0,32,0,0,0,2,0,0,0,2,0,0,0,34,0,0,0,16,0,0,0
		,16,0,0,0,64,0,0,0,0,0];
			CONNECTION _21000B0324092C112C12 (Rate := 20000,
			                                  InputSize := 4,
			                                  OutputSize := 2,
			                                  EventID := 0,
			                                  Priority := Scheduled,
			                                  InputConnectionType := Unicast,
			                                  InputProductionTrigger := Cyclic,
			                                  ConnectionPath := "21 00 0b 03 24 0c 2c 11 2c 12",
			                                  InputTagSuffix := "I",
			                                  OutputTagSuffix := "O")
					InputData  := [0];
					InputForceData := [0,0,0,0,0,0,0,0,0,0,0,0];
					OutputData  := [0];
					OutputForceData := [0,0,0,0,0,0,0,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE R2S0_AENTR (Parent := "R0S1_EN2TR",
	                   ParentModPortId := 2,
	                   CatalogNumber := "1747-AENTR",
	                   Vendor := 1,
	                   ProductType := 12,
	                   ProductCode := 228,
	                   Major := 1,
	                   Minor := 1,
	                   PortLabel := "ENet",
	                   ChassisSize := 13,
	                   Slot := 0,
	                   NodeAddress := "192.10.21.21",
	                   Mode := 2#0000_0000_0000_0000,
	                   CompatibleModule := 1,
	                   KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>4325481</ConfigID></public>___]]]
	END_MODULE

	MODULE R2S1_OA16 (Parent := "R2S0_AENTR",
	                  ParentModPortId := 1,
	                  CatalogNumber := "1746-OA16",
	                  Vendor := 1,
	                  ProductType := 116,
	                  ProductCode := 24,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "RxBACKPLANE",
	                  Slot := 1,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 1,
	                  KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><PL>02<Version Name=$Q2.12$Q/></PL></public>___]]]
			ConfigData  := [8,4,0,0];
			ConfigScript (Size := 84) := [78,0,0,0,4,0,0,0,0,0,0,0,0,0,0,0,62,0,0,0,7,1,0,0,0,3,0,0,0,12,0,0,0,1,0,29,3,0,0,2,0,0,0,0,0,3,2,0,0,0,0,0,0,0,32,0,0,0,2,0,0,0,2,0,0,0,34,0,0,0,16,0,0,0
		,16,0,0,0,64,0,0,0,0,0];
			CONNECTION _21000B0324012C112C12 (Rate := 20000,
			                                  InputSize := 4,
			                                  OutputSize := 2,
			                                  EventID := 0,
			                                  Priority := Scheduled,
			                                  InputConnectionType := Unicast,
			                                  InputProductionTrigger := Cyclic,
			                                  ConnectionPath := "21 00 0b 03 24 01 2c 11 2c 12",
			                                  InputTagSuffix := "I",
			                                  OutputTagSuffix := "O")
					InputData  := [0];
					InputForceData := [0,0,0,0,0,0,0,0,0,0,0,0];
					OutputData  := [2];
					OutputForceData := [2,0,0,0,0,0,0,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE R2S3_NI8 (Parent := "R2S0_AENTR",
	                 ParentModPortId := 1,
	                 CatalogNumber := "1746-NI8",
	                 Vendor := 1,
	                 ProductType := 117,
	                 ProductCode := 6,
	                 Major := 1,
	                 Minor := 1,
	                 PortLabel := "RxBACKPLANE",
	                 Slot := 3,
	                 Mode := 2#0000_0000_0000_0000,
	                 CompatibleModule := 1,
	                 KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><PL>02<Version Name=$Q2.12$Q/></PL></public>___]]]
			ConfigData  := [30,4,0,0,0,0,0,0,0,0,0,0,0,0,0];
			ConfigScript (Size := 236) := [-24,0,0,0,4,0,0,0,0,0,0,0,0,0,0,0,-40,0,0,0,7,1,0,0,0,3,0,0,0,34,0,0,0,1,0,127,26,0,0,24,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,14,2,0,0
		,0,0,0,0,0,32,0,0,0,2,0,0,0,2,0,0,0,34,0,0,0,16,0,0,0,16,0,0,0,64,0,0,0,16,0,0,0,32,0,0,0,80,0,0,0,16,0,0,0,48,0,0,0,96,0,0,0,16,0,0,0,64,0,0,0,112
		,0,0,0,16,0,0,0,80,0,0,0,-128,0,0,0,16,0,0,0,96,0,0,0,-112,0,0,0,16,0,0,0,112,0,0,0,-96,0,0,0,16,0,0,0,-128,0,0,0,-80,0,0,0,16,0,0,0,-112
		,0,0,0,-64,0,0,0,16,0,0,0,-96,0,0,0,-48,0,0,0,16,0,0,0,-80,0,0,0,-32,0,0,0,16,0,0,0,-64,0,0,0,-16,0,0,0];
			CONNECTION _21000B0324032C112C12 (Rate := 20000,
			                                  InputSize := 36,
			                                  OutputSize := 24,
			                                  EventID := 0,
			                                  Priority := Scheduled,
			                                  InputConnectionType := Unicast,
			                                  InputProductionTrigger := Cyclic,
			                                  ConnectionPath := "21 00 0b 03 24 03 2c 11 2c 12",
			                                  InputTagSuffix := "I",
			                                  OutputTagSuffix := "O")
					InputData  := [0,14748,15437,14237,13447,14453,6340,8755,15938,2138,2138,2138,2138,2138,2138,2138,2138];
					InputForceData := [0,0,0,0,-100,57,77,60,-99,55,-121,52,117,56,-60,24,51,34,66,62,90,8,90,8,90,8,90,8,90,8,90,8,90,8,90,8,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
					OutputData  := [2138,2138,2138,2138,2138,2138,2138,2138,0,0,0,0];
					OutputForceData := [90,8,90,8,90,8,90,8,90,8,90,8,90,8,90,8,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE R2S4_NI8 (Parent := "R2S0_AENTR",
	                 ParentModPortId := 1,
	                 CatalogNumber := "1746-NI8",
	                 Vendor := 1,
	                 ProductType := 117,
	                 ProductCode := 6,
	                 Major := 1,
	                 Minor := 1,
	                 PortLabel := "RxBACKPLANE",
	                 Slot := 4,
	                 Mode := 2#0000_0000_0000_0000,
	                 CompatibleModule := 1,
	                 KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><PL>02<Version Name=$Q2.12$Q/></PL></public>___]]]
			ConfigData  := [30,4,0,0,0,0,0,0,0,0,0,0,0,0,0];
			ConfigScript (Size := 236) := [-24,0,0,0,4,0,0,0,0,0,0,0,0,0,0,0,-40,0,0,0,7,1,0,0,0,3,0,0,0,34,0,0,0,1,0,127,26,0,0,24,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,14,2,0,0
		,0,0,0,0,0,32,0,0,0,2,0,0,0,2,0,0,0,34,0,0,0,16,0,0,0,16,0,0,0,64,0,0,0,16,0,0,0,32,0,0,0,80,0,0,0,16,0,0,0,48,0,0,0,96,0,0,0,16,0,0,0,64,0,0,0,112
		,0,0,0,16,0,0,0,80,0,0,0,-128,0,0,0,16,0,0,0,96,0,0,0,-112,0,0,0,16,0,0,0,112,0,0,0,-96,0,0,0,16,0,0,0,-128,0,0,0,-80,0,0,0,16,0,0,0,-112
		,0,0,0,-64,0,0,0,16,0,0,0,-96,0,0,0,-48,0,0,0,16,0,0,0,-80,0,0,0,-32,0,0,0,16,0,0,0,-64,0,0,0,-16,0,0,0];
			CONNECTION _21000B0324042C112C12 (Rate := 20000,
			                                  InputSize := 36,
			                                  OutputSize := 24,
			                                  EventID := 0,
			                                  Priority := Scheduled,
			                                  InputConnectionType := Unicast,
			                                  InputProductionTrigger := Cyclic,
			                                  ConnectionPath := "21 00 0b 03 24 04 2c 11 2c 12",
			                                  InputTagSuffix := "I",
			                                  OutputTagSuffix := "O")
					InputData  := [0,16384,15738,15273,14601,15138,7484,7494,7480,10330,2138,2138,2138,2138,2138,2138,2138];
					InputForceData := [0,0,0,0,0,64,122,61,-87,59,12,57,34,59,63,29,66,29,56,29,90,40,90,8,90,8,90,8,90,8,90,8,90,8,90,8,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
					OutputData  := [2138,2138,2138,2138,2138,2138,2138,2138,0,0,0,0];
					OutputForceData := [90,8,90,8,90,8,90,8,90,8,90,8,90,8,90,8,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE R2S5_NI8 (Parent := "R2S0_AENTR",
	                 ParentModPortId := 1,
	                 CatalogNumber := "1746-NI8",
	                 Vendor := 1,
	                 ProductType := 117,
	                 ProductCode := 6,
	                 Major := 1,
	                 Minor := 1,
	                 PortLabel := "RxBACKPLANE",
	                 Slot := 5,
	                 Mode := 2#0000_0000_0000_0000,
	                 CompatibleModule := 1,
	                 KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><PL>02<Version Name=$Q2.12$Q/></PL></public>___]]]
			ConfigData  := [30,4,0,0,0,0,0,0,0,0,0,0,0,0,0];
			ConfigScript (Size := 236) := [-24,0,0,0,4,0,0,0,0,0,0,0,0,0,0,0,-40,0,0,0,7,1,0,0,0,3,0,0,0,34,0,0,0,1,0,127,26,0,0,24,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,14,2,0,0
		,0,0,0,0,0,32,0,0,0,2,0,0,0,2,0,0,0,34,0,0,0,16,0,0,0,16,0,0,0,64,0,0,0,16,0,0,0,32,0,0,0,80,0,0,0,16,0,0,0,48,0,0,0,96,0,0,0,16,0,0,0,64,0,0,0,112
		,0,0,0,16,0,0,0,80,0,0,0,-128,0,0,0,16,0,0,0,96,0,0,0,-112,0,0,0,16,0,0,0,112,0,0,0,-96,0,0,0,16,0,0,0,-128,0,0,0,-80,0,0,0,16,0,0,0,-112
		,0,0,0,-64,0,0,0,16,0,0,0,-96,0,0,0,-48,0,0,0,16,0,0,0,-80,0,0,0,-32,0,0,0,16,0,0,0,-64,0,0,0,-16,0,0,0];
			CONNECTION _21000B0324052C112C12 (Rate := 20000,
			                                  InputSize := 36,
			                                  OutputSize := 24,
			                                  EventID := 0,
			                                  Priority := Scheduled,
			                                  InputConnectionType := Unicast,
			                                  InputProductionTrigger := Cyclic,
			                                  ConnectionPath := "21 00 0b 03 24 05 2c 11 2c 12",
			                                  InputTagSuffix := "I",
			                                  OutputTagSuffix := "O")
					InputData  := [0,1363,1848,131,104,1998,1975,3277,3277,2138,2138,2138,2138,2138,2138,19101,19101];
					InputForceData := [0,0,0,0,83,5,56,7,127,0,104,0,-50,7,-73,7,-51,12,-51,12,90,8,90,8,90,8,90,8,90,8,90,8,-99,74,-99,74,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
					OutputData  := [2138,2138,2138,2138,2138,2138,2717,2717,0,0,0,0];
					OutputForceData := [90,8,90,8,90,8,90,8,90,8,90,8,-99,10,-99,10,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE LCP101_ETAP (Parent := "R0S1_EN2TR",
	                    ParentModPortId := 2,
	                    CatalogNumber := "1783-ETAP",
	                    Vendor := 1,
	                    ProductType := 12,
	                    ProductCode := 203,
	                    Major := 2,
	                    Minor := 1,
	                    PortLabel := "ENet",
	                    NodeAddress := "192.10.21.22",
	                    Mode := 2#0000_0000_0000_0000,
	                    CompatibleModule := 1,
	                    KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>131177</ConfigID></public>___]]]
	END_MODULE

	MODULE R3M1_AENTR (Parent := "R0S1_EN2TR",
	                   ParentModPortId := 2,
	                   CatalogNumber := "1794-AENTR",
	                   Vendor := 1,
	                   ProductType := 12,
	                   ProductCode := 261,
	                   Major := 1,
	                   Minor := 1,
	                   PortLabel := "ENet",
	                   ChassisSize := 8,
	                   NodeAddress := "192.10.21.24",
	                   CommMethod := 805306369,
	                   Mode := 2#0000_0000_0000_0000,
	                   CompatibleModule := 1,
	                   KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>4456551</ConfigID></public>___]]]
			CONNECTION Output (Rate := 20000,
			                   EventID := 0,
			                   Unicast := Yes)
					InputData  := [0,[0,0,10406,0,0,0,0,0]];
					InputForceData := [0,0,0,0,0,0,0,0,-90,40,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
					OutputData  := [[0,0,0,142,0,0,0,0]];
					OutputForceData := [0,0,0,0,0,0,-114,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE R3S0_IA16 (Parent := "R3M1_AENTR",
	                  ParentModPortId := 1,
	                  CatalogNumber := "1794-IA16/A",
	                  Vendor := 1,
	                  ProductType := 7,
	                  ProductCode := 51,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "RxBACKPLANE",
	                  Slot := 0,
	                  CommMethod := 1073741824,
	                  ConfigMethod := 8388611,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 1,
	                  KeyMask := 2#0000_0000_0001_1111)
			ConfigData  := [38,3,1,2,0,125,12,4,16,125,10,16,125,11,7,521,0,1,1,0,1,0];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE R3S1_OA16 (Parent := "R3M1_AENTR",
	                  ParentModPortId := 1,
	                  CatalogNumber := "1794-OA16/A",
	                  Vendor := 1,
	                  ProductType := 7,
	                  ProductCode := 48,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "RxBACKPLANE",
	                  Slot := 1,
	                  CommMethod := 1073741824,
	                  ConfigMethod := 8388610,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 1,
	                  KeyMask := 2#0000_0000_0001_1111)
			ConfigData  := [40,3,1,2,16,125,12,4,0,125,10,16,125,11,8,269,0,0,1,1,1,0,0];
			OutputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE R3S2_IA16 (Parent := "R3M1_AENTR",
	                  ParentModPortId := 1,
	                  CatalogNumber := "1794-IA16/A",
	                  Vendor := 1,
	                  ProductType := 7,
	                  ProductCode := 51,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "RxBACKPLANE",
	                  Slot := 2,
	                  CommMethod := 1073741824,
	                  ConfigMethod := 8388611,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 1,
	                  KeyMask := 2#0000_0000_0001_1111)
			ConfigData  := [38,3,1,2,0,125,12,4,16,125,10,16,125,11,7,521,0,1,1,0,1,0];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE R3S3_OA16 (Parent := "R3M1_AENTR",
	                  ParentModPortId := 1,
	                  CatalogNumber := "1794-OA16/A",
	                  Vendor := 1,
	                  ProductType := 7,
	                  ProductCode := 48,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "RxBACKPLANE",
	                  Slot := 3,
	                  CommMethod := 1073741824,
	                  ConfigMethod := 8388610,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 1,
	                  KeyMask := 2#0000_0000_0001_1111)
			ConfigData  := [40,3,1,2,16,125,12,4,0,125,10,16,125,11,8,269,0,0,1,1,1,0,0];
			OutputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE R5M4_AENTR (Parent := "R0S1_EN2TR",
	                   ParentModPortId := 2,
	                   CatalogNumber := "1794-AENTR",
	                   Vendor := 1,
	                   ProductType := 12,
	                   ProductCode := 261,
	                   Major := 1,
	                   Minor := 1,
	                   PortLabel := "ENet",
	                   ChassisSize := 8,
	                   NodeAddress := "192.10.21.25",
	                   CommMethod := 805306369,
	                   Mode := 2#0000_0000_0000_0000,
	                   CompatibleModule := 1,
	                   KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>4456551</ConfigID></public>___]]]
			CONNECTION Output (Rate := 20000,
			                   EventID := 0,
			                   Unicast := Yes)
					InputData  := [0,[0,0,0,0,0,0,0,0]];
					InputForceData := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
					OutputData  := [[0,0,0,0,0,0,0,0]];
					OutputForceData := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE R5S0_OE4 (Parent := "R5M4_AENTR",
	                 ParentModPortId := 1,
	                 CatalogNumber := "1794-OE4/B",
	                 Vendor := 1,
	                 ProductType := 10,
	                 ProductCode := 26,
	                 Major := 2,
	                 Minor := 1,
	                 PortLabel := "RxBACKPLANE",
	                 Slot := 0,
	                 CommMethod := 536870913,
	                 ConfigMethod := 8388609,
	                 Mode := 2#0000_0000_0000_0000,
	                 CompatibleModule := 1,
	                 KeyMask := 2#0000_0000_0001_1111)
			ConfigData  := [48,3,1,2,64,125,12,4,0,125,10,16,125,11,12,4389,0,0,1,4,2,15,3840,0,0,0,0];
			CONNECTION OutputData (Rate := 80000,
			                       EventID := 0,
			                       Unicast := Yes)
					InputData  := [0,0];
					InputForceData := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
					OutputData  := [400,24800,25833,23767];
					OutputForceData := [-112,1,-32,96,-23,100,-41,92,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE R5S1_OE4 (Parent := "R5M4_AENTR",
	                 ParentModPortId := 1,
	                 CatalogNumber := "1794-OE4/B",
	                 Vendor := 1,
	                 ProductType := 10,
	                 ProductCode := 26,
	                 Major := 2,
	                 Minor := 1,
	                 PortLabel := "RxBACKPLANE",
	                 Slot := 1,
	                 CommMethod := 536870913,
	                 ConfigMethod := 8388609,
	                 Mode := 2#0000_0000_0000_0000,
	                 CompatibleModule := 1,
	                 KeyMask := 2#0000_0000_0001_1111)
			ConfigData  := [48,3,1,2,64,125,12,4,0,125,10,16,125,11,12,4389,0,0,1,4,2,15,3840,0,0,0,0];
			CONNECTION OutputData (Rate := 80000,
			                       EventID := 0,
			                       Unicast := Yes)
					InputData  := [0,0];
					InputForceData := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
					OutputData  := [23340,0,0,0];
					OutputForceData := [44,91,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE R5S2_IE8 (Parent := "R5M4_AENTR",
	                 ParentModPortId := 1,
	                 CatalogNumber := "1794-IE8/B",
	                 Vendor := 1,
	                 ProductType := 10,
	                 ProductCode := 25,
	                 Major := 2,
	                 Minor := 1,
	                 PortLabel := "RxBACKPLANE",
	                 Slot := 2,
	                 CommMethod := 536870913,
	                 ConfigMethod := 8388609,
	                 Mode := 2#0000_0000_0000_0000,
	                 CompatibleModule := 1,
	                 KeyMask := 2#0000_0000_0001_1111)
			ConfigData  := [38,3,1,2,0,125,12,4,128,125,10,16,125,11,7,6436,0,8,1,0,1,-256];
			CONNECTION InputData (Rate := 80000,
			                      EventID := 0,
			                      Unicast := Yes)
					InputData  := [0,0,32,25832,51,32,32,2,32,1];
					InputForceData := [0,0,0,0,0,0,32,0,-24,100,41,0,22,0,32,0,2,0,22,0,1,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		];
			END_CONNECTION

	END_MODULE

	MODULE R5S3_IE8 (Parent := "R5M4_AENTR",
	                 ParentModPortId := 1,
	                 CatalogNumber := "1794-IE8/B",
	                 Vendor := 1,
	                 ProductType := 10,
	                 ProductCode := 25,
	                 Major := 2,
	                 Minor := 1,
	                 PortLabel := "RxBACKPLANE",
	                 Slot := 3,
	                 CommMethod := 536870913,
	                 ConfigMethod := 8388609,
	                 Mode := 2#0000_0000_0000_0000,
	                 CompatibleModule := 1,
	                 KeyMask := 2#0000_0000_0001_1111)
			ConfigData  := [38,3,1,2,0,125,12,4,128,125,10,16,125,11,7,6436,0,8,1,0,1,255];
			CONNECTION InputData (Rate := 80000,
			                      EventID := 0,
			                      Unicast := Yes)
					InputData  := [0,27920,29608,30056,25752,29272,27672,28928,16,0];
					InputForceData := [0,0,0,0,8,109,-88,115,104,117,-96,100,88,114,32,108,0,113,16,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE R4M3_AENTR (Parent := "R0S1_EN2TR",
	                   ParentModPortId := 2,
	                   CatalogNumber := "1794-AENTR",
	                   Vendor := 1,
	                   ProductType := 12,
	                   ProductCode := 261,
	                   Major := 1,
	                   Minor := 1,
	                   PortLabel := "ENet",
	                   ChassisSize := 8,
	                   NodeAddress := "192.10.21.26",
	                   CommMethod := 805306369,
	                   Mode := 2#0000_0000_0000_0000,
	                   CompatibleModule := 1,
	                   KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>4456551</ConfigID></public>___]]]
			CONNECTION Output (Rate := 20000,
			                   EventID := 0,
			                   Unicast := Yes)
					InputData  := [0,[0,0,0,0,0,0,0,0]];
					InputForceData := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
					OutputData  := [[0,0,0,0,0,0,0,0]];
					OutputForceData := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE R4S0_OA16 (Parent := "R4M3_AENTR",
	                  ParentModPortId := 1,
	                  CatalogNumber := "1794-OA16/A",
	                  Vendor := 1,
	                  ProductType := 7,
	                  ProductCode := 48,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "RxBACKPLANE",
	                  Slot := 0,
	                  CommMethod := 1073741824,
	                  ConfigMethod := 8388610,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 1,
	                  KeyMask := 2#0000_0000_0001_1111)
			ConfigData  := [40,3,1,2,16,125,12,4,0,125,10,16,125,11,8,269,0,0,1,1,1,0,0];
			OutputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE R4S1_OA16 (Parent := "R4M3_AENTR",
	                  ParentModPortId := 1,
	                  CatalogNumber := "1794-OA16/A",
	                  Vendor := 1,
	                  ProductType := 7,
	                  ProductCode := 48,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "RxBACKPLANE",
	                  Slot := 1,
	                  CommMethod := 1073741824,
	                  ConfigMethod := 8388610,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 1,
	                  KeyMask := 2#0000_0000_0001_1111)
			ConfigData  := [40,3,1,2,16,125,12,4,0,125,10,16,125,11,8,269,0,0,1,1,1,0,0];
			OutputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE R4S2_OA16 (Parent := "R4M3_AENTR",
	                  ParentModPortId := 1,
	                  CatalogNumber := "1794-OA16/A",
	                  Vendor := 1,
	                  ProductType := 7,
	                  ProductCode := 48,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "RxBACKPLANE",
	                  Slot := 2,
	                  CommMethod := 1073741824,
	                  ConfigMethod := 8388610,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 1,
	                  KeyMask := 2#0000_0000_0001_1111)
			ConfigData  := [40,3,1,2,16,125,12,4,0,125,10,16,125,11,8,269,0,0,1,1,1,0,0];
			OutputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE R4S3_OA16 (Parent := "R4M3_AENTR",
	                  ParentModPortId := 1,
	                  CatalogNumber := "1794-OA16/A",
	                  Vendor := 1,
	                  ProductType := 7,
	                  ProductCode := 48,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "RxBACKPLANE",
	                  Slot := 3,
	                  CommMethod := 1073741824,
	                  ConfigMethod := 8388610,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 1,
	                  KeyMask := 2#0000_0000_0001_1111)
			ConfigData  := [40,3,1,2,16,125,12,4,0,125,10,16,125,11,8,269,0,0,1,1,1,0,0];
			OutputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE R4S4_OA16 (Parent := "R4M3_AENTR",
	                  ParentModPortId := 1,
	                  CatalogNumber := "1794-OA16/A",
	                  Vendor := 1,
	                  ProductType := 7,
	                  ProductCode := 48,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "RxBACKPLANE",
	                  Slot := 4,
	                  CommMethod := 1073741824,
	                  ConfigMethod := 8388610,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 1,
	                  KeyMask := 2#0000_0000_0001_1111)
			ConfigData  := [40,3,1,2,16,125,12,4,0,125,10,16,125,11,8,269,0,0,1,1,1,0,0];
			OutputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE R4M2_AENTR (Parent := "R0S1_EN2TR",
	                   ParentModPortId := 2,
	                   CatalogNumber := "1794-AENTR",
	                   Vendor := 1,
	                   ProductType := 12,
	                   ProductCode := 261,
	                   Major := 1,
	                   Minor := 1,
	                   PortLabel := "ENet",
	                   ChassisSize := 8,
	                   NodeAddress := "192.10.21.27",
	                   CommMethod := 805306369,
	                   Mode := 2#0000_0000_0000_0000,
	                   CompatibleModule := 1,
	                   KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>4456551</ConfigID></public>___]]]
			CONNECTION Output (Rate := 20000,
			                   EventID := 0,
			                   Unicast := Yes)
					InputData  := [0,[4608,0,0,-12288,24589,0,0,0]];
					InputForceData := [0,0,0,0,0,18,0,0,0,0,0,-48,13,96,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,-128,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,-128,0,0,0,0,0,0,0,0];
					OutputData  := [[0,0,0,0,0,0,0,0]];
					OutputForceData := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE R4SO_IA16 (Parent := "R4M2_AENTR",
	                  ParentModPortId := 1,
	                  CatalogNumber := "1794-IA16/A",
	                  Vendor := 1,
	                  ProductType := 7,
	                  ProductCode := 51,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "RxBACKPLANE",
	                  Slot := 0,
	                  CommMethod := 1073741824,
	                  ConfigMethod := 8388611,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 1,
	                  KeyMask := 2#0000_0000_0001_1111)
			ConfigData  := [38,3,1,2,0,125,12,4,16,125,10,16,125,11,7,521,0,1,1,0,1,0];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE R4S1_IA16 (Parent := "R4M2_AENTR",
	                  ParentModPortId := 1,
	                  CatalogNumber := "1794-IA16/A",
	                  Vendor := 1,
	                  ProductType := 7,
	                  ProductCode := 51,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "RxBACKPLANE",
	                  Slot := 1,
	                  CommMethod := 1073741824,
	                  ConfigMethod := 8388611,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 1,
	                  KeyMask := 2#0000_0000_0001_1111)
			ConfigData  := [38,3,1,2,0,125,12,4,16,125,10,16,125,11,7,521,0,1,1,0,1,0];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE R4S2_IA16 (Parent := "R4M2_AENTR",
	                  ParentModPortId := 1,
	                  CatalogNumber := "1794-IA16/A",
	                  Vendor := 1,
	                  ProductType := 7,
	                  ProductCode := 51,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "RxBACKPLANE",
	                  Slot := 2,
	                  CommMethod := 1073741824,
	                  ConfigMethod := 8388611,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 1,
	                  KeyMask := 2#0000_0000_0001_1111)
			ConfigData  := [38,3,1,2,0,125,12,4,16,125,10,16,125,11,7,521,0,1,1,0,1,0];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE R4S3_IA16 (Parent := "R4M2_AENTR",
	                  ParentModPortId := 1,
	                  CatalogNumber := "1794-IA16/A",
	                  Vendor := 1,
	                  ProductType := 7,
	                  ProductCode := 51,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "RxBACKPLANE",
	                  Slot := 3,
	                  CommMethod := 1073741824,
	                  ConfigMethod := 8388611,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 1,
	                  KeyMask := 2#0000_0000_0001_1111)
			ConfigData  := [38,3,1,2,0,125,12,4,16,125,10,16,125,11,7,521,0,1,1,0,1,0];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE R4S4_IA16 (Parent := "R4M2_AENTR",
	                  ParentModPortId := 1,
	                  CatalogNumber := "1794-IA16/A",
	                  Vendor := 1,
	                  ProductType := 7,
	                  ProductCode := 51,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "RxBACKPLANE",
	                  Slot := 4,
	                  CommMethod := 1073741824,
	                  ConfigMethod := 8388611,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 1,
	                  KeyMask := 2#0000_0000_0001_1111)
			ConfigData  := [38,3,1,2,0,125,12,4,16,125,10,16,125,11,7,521,0,1,1,0,1,0];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE DISTRIBUTION (Parent := "R0S1_EN2TR",
	                     ParentModPortId := 2,
	                     CatalogNumber := "1794-AENTR",
	                     Vendor := 1,
	                     ProductType := 12,
	                     ProductCode := 261,
	                     Major := 1,
	                     Minor := 1,
	                     PortLabel := "ENet",
	                     ChassisSize := 8,
	                     NodeAddress := "192.10.21.28",
	                     CommMethod := 805306369,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>4456551</ConfigID></public>___]]]
			CONNECTION Output (Rate := 20000,
			                   EventID := 0,
			                   Unicast := Yes)
					InputData  := [0,[6,0,0,0,0,0,0,0]];
					InputForceData := [0,0,0,0,6,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
					OutputData  := [[0,0,0,0,0,0,0,0]];
					OutputForceData := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE R5S0 (Parent := "DISTRIBUTION",
	             ParentModPortId := 1,
	             CatalogNumber := "1794-IA16/A",
	             Vendor := 1,
	             ProductType := 7,
	             ProductCode := 51,
	             Major := 1,
	             Minor := 1,
	             PortLabel := "RxBACKPLANE",
	             Slot := 0,
	             CommMethod := 1073741824,
	             ConfigMethod := 8388611,
	             Mode := 2#0000_0000_0000_0000,
	             CompatibleModule := 1,
	             KeyMask := 2#0000_0000_0001_1111)
			ConfigData  := [38,3,1,2,0,125,12,4,16,125,10,16,125,11,7,521,0,1,1,0,1,0];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE R5S1_OW8 (Parent := "DISTRIBUTION",
	                 ParentModPortId := 1,
	                 CatalogNumber := "1794-OW8/A",
	                 Vendor := 1,
	                 ProductType := 7,
	                 ProductCode := 37,
	                 Major := 1,
	                 Minor := 1,
	                 PortLabel := "RxBACKPLANE",
	                 Slot := 1,
	                 CommMethod := 1073741824,
	                 ConfigMethod := 8388610,
	                 Mode := 2#0000_0000_0000_0000,
	                 CompatibleModule := 1,
	                 KeyMask := 2#0000_0000_0001_1111)
			ConfigData  := [40,3,1,2,16,125,12,4,0,125,10,16,125,11,8,409,0,0,1,1,1,0,0,0];
			OutputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE Concrete_PLC (Parent := "R0S1_EN2TR",
	                     ParentModPortId := 2,
	                     CatalogNumber := "1769-L35E Ethernet Port",
	                     Vendor := 1,
	                     ProductType := 12,
	                     ProductCode := 120,
	                     Major := 18,
	                     Minor := 1,
	                     PortLabel := "ENet",
	                     ChassisSize := 4,
	                     Slot := 1,
	                     NodeAddress := "192.10.21.32",
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 0,
	                     KeyMask := 2#0000_0000_0000_0000)
	END_MODULE

	MODULE Concrete_PLC_Controller (Parent := "Concrete_PLC",
	                                ParentModPortId := 1,
	                                CatalogNumber := "1769-L35E",
	                                Vendor := 1,
	                                ProductType := 14,
	                                ProductCode := 65,
	                                Major := 18,
	                                Minor := 1,
	                                PortLabel := "RxBACKPLANE",
	                                Slot := 0,
	                                Mode := 2#0000_0000_0000_0000,
	                                CompatibleModule := 0,
	                                KeyMask := 2#0000_0000_0000_0000)
	END_MODULE

	MODULE LCP103_4 (Parent := "R0S1_EN2TR",
	                 ParentModPortId := 2,
	                 CatalogNumber := "1794-AENTR",
	                 Vendor := 1,
	                 ProductType := 12,
	                 ProductCode := 261,
	                 Major := 1,
	                 Minor := 1,
	                 PortLabel := "ENet",
	                 ChassisSize := 8,
	                 NodeAddress := "192.10.21.39",
	                 CommMethod := 805306369,
	                 Mode := 2#0000_0000_0000_0000,
	                 CompatibleModule := 1,
	                 KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>4456551</ConfigID></public>___]]]
			CONNECTION Output (Rate := 20000,
			                   EventID := 0,
			                   Unicast := Yes)
					InputData  := [0,[0,0,941,0,0,0,0,0]];
					InputForceData := [0,0,0,0,0,0,0,0,-83,3,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
					OutputData  := [[0,0,0,0,0,0,0,0]];
					OutputForceData := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE CT_INPUT (Parent := "LCP103_4",
	                 ParentModPortId := 1,
	                 CatalogNumber := "1794-IE12/A",
	                 Vendor := 1,
	                 ProductType := 10,
	                 ProductCode := 111,
	                 Major := 1,
	                 Minor := 1,
	                 PortLabel := "RxBACKPLANE",
	                 Slot := 0,
	                 CommMethod := 536870913,
	                 ConfigMethod := 8388609,
	                 Mode := 2#0000_0000_0000_0000,
	                 CompatibleModule := 1,
	                 KeyMask := 2#0000_0000_0001_1111)
			ConfigData  := [38,3,1,2,16,125,12,4,208,125,10,0,125,11,7,7424,0,13,0,1,1,-30038];
			CONNECTION OutputData (Rate := 80000,
			                       EventID := 0,
			                       Unicast := Yes)
					InputData  := [0,5,5,2,21,20,7,14,14,5,19,22,7,0];
					InputForceData := [0,0,0,0,5,0,5,0,2,0,21,0,20,0,7,0,14,0,14,0,4,0,19,0,27,0,7,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
					OutputData  := [0];
					OutputForceData := [0,0,0,0,0,0,0,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE CT_INPUT2 (Parent := "LCP103_4",
	                  ParentModPortId := 1,
	                  CatalogNumber := "1794-IE12/A",
	                  Vendor := 1,
	                  ProductType := 10,
	                  ProductCode := 111,
	                  Major := 1,
	                  Minor := 1,
	                  PortLabel := "RxBACKPLANE",
	                  Slot := 1,
	                  CommMethod := 536870913,
	                  ConfigMethod := 8388609,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 1,
	                  KeyMask := 2#0000_0000_0001_1111)
			ConfigData  := [38,3,1,2,16,125,12,4,208,125,10,0,125,11,7,7424,0,13,0,1,1,-30038];
			CONNECTION OutputData (Rate := 80000,
			                       EventID := 0,
			                       Unicast := Yes)
					InputData  := [0,4,16,20,13,-4,15,14,17,13,20,-7704,-7706,3088];
					InputForceData := [0,0,0,0,8,0,16,0,20,0,13,0,-4,-1,15,0,14,0,17,0,13,0,20,0,-24,-31,-26,-31,16,12,16,12,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
					OutputData  := [0];
					OutputForceData := [0,0,0,0,0,0,0,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE $NoName (Parent := "LCP103_4",
	            ParentModPortId := 1,
	            CatalogNumber := "1794-IA16/A",
	            Vendor := 1,
	            ProductType := 7,
	            ProductCode := 51,
	            Major := 1,
	            Minor := 1,
	            PortLabel := "RxBACKPLANE",
	            Slot := 2,
	            CommMethod := 1073741824,
	            ConfigMethod := 8388611,
	            Mode := 2#0000_0000_0000_0000,
	            CompatibleModule := 1,
	            KeyMask := 2#0000_0000_0001_1111)
			ConfigData  := [38,3,1,2,0,125,12,4,16,125,10,16,125,11,7,521,0,1,1,0,1,0];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE INPUT3 (Parent := "LCP103_4",
	               ParentModPortId := 1,
	               CatalogNumber := "1794-IB16/A",
	               Vendor := 1,
	               ProductType := 7,
	               ProductCode := 34,
	               Major := 1,
	               Minor := 1,
	               PortLabel := "RxBACKPLANE",
	               Slot := 3,
	               CommMethod := 1073741824,
	               ConfigMethod := 8388611,
	               Mode := 2#0000_0000_0000_0000,
	               CompatibleModule := 1,
	               KeyMask := 2#0000_0000_0001_1111)
			ConfigData  := [38,3,1,2,0,125,12,4,16,125,10,16,125,11,7,641,0,1,1,0,1,0];
			InputAliasComments (RADIX := Binary);
	END_MODULE

	MODULE Cimbria_Fan (Parent := "R0S1_EN2TR",
	                    ParentModPortId := 2,
	                    CatalogNumber := "PowerFlex 525-EENET",
	                    Vendor := 1,
	                    ProductType := 150,
	                    ProductCode := 9,
	                    Major := 4,
	                    Minor := 1,
	                    PortLabel := "ENet",
	                    Slot := 0,
	                    NodeAddress := "192.10.21.43",
	                    CommMethod := 536870913,
	                    Mode := 2#0000_0000_0000_0000,
	                    CompatibleModule := 1,
	                    KeyMask := 2#0000_0000_0001_1111,
	                    DrivesADCMode := 1,
	                    DrivesADCEnabled := 0)
			ExtendedProp := [[[___<public><InputDataTag>&lt;DataType Name=$QAB:PowerFlex525V_EENET_Drive:I:0$Q Class=$QIO$Q&gt;&lt;Members&gt;&lt;Member Name=$Qpad$Q DataType=$QDINT$Q Hidden=$Q1$Q /&gt;&lt;Member Name=$QDriveStatus$Q DataType=$QINT$Q Radix=$QBinary$Q /&gt;&lt;Member Name=$QReady$Q DataType=$QBIT$Q BitNumber=$Q0$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QActive$Q DataType=$QBIT$Q BitNumber=$Q1$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QCommandDir$Q DataType=$QBIT$Q BitNumber=$Q2$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QActualDir$Q DataType=$QBIT$Q BitNumber=$Q3$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QAccelerating$Q DataType=$QBIT$Q BitNumber=$Q4$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDecelerating$Q DataType=$QBIT$Q BitNumber=$Q5$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QFaulted$Q DataType=$QBIT$Q BitNumber=$Q7$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QAtReference$Q DataType=$QBIT$Q BitNumber=$Q8$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QCommFreqCnt$Q DataType=$QBIT$Q BitNumber=$Q9$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QCommLogicCnt$Q DataType=$QBIT$Q BitNumber=$Q10$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QParmsLocked$Q DataType=$QBIT$Q BitNumber=$Q11$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDigIn1Active$Q DataType=$QBIT$Q BitNumber=$Q12$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDigIn2Active$Q DataType=$QBIT$Q BitNumber=$Q13$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDigIn3Active$Q DataType=$QBIT$Q BitNumber=$Q14$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDigIn4Active$Q DataType=$QBIT$Q BitNumber=$Q15$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QOutputFreq$Q DataType=$QINT$Q Radix=$QDecimal$Q /&gt;&lt;/Members&gt;&lt;/DataType&gt;</InputDataTag><OutputDataTag>&lt;DataType Name=$QAB:PowerFlex525V_EENET_Drive:O:0$Q Class=$QIO$Q&gt;&lt;Members&gt;&lt;Member Name=$QLogicCommand$Q DataType=$QINT$Q Radix=$QBinary$Q /&gt;&lt;Member Name=$QStop$Q DataType=$QBIT$Q BitNumber=$Q0$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QStart$Q DataType=$QBIT$Q BitNumber=$Q1$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QJog$Q DataType=$QBIT$Q BitNumber=$Q2$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QClearFaults$Q DataType=$QBIT$Q BitNumber=$Q3$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QForward$Q DataType=$QBIT$Q BitNumber=$Q4$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QReverse$Q DataType=$QBIT$Q BitNumber=$Q5$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QForceKeypadCtrl$Q DataType=$QBIT$Q BitNumber=$Q6$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QMOPIncrement$Q DataType=$QBIT$Q BitNumber=$Q7$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QAccelRate1$Q DataType=$QBIT$Q BitNumber=$Q8$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QAccelRate2$Q DataType=$QBIT$Q BitNumber=$Q9$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDecelRate1$Q DataType=$QBIT$Q BitNumber=$Q10$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDecelRate2$Q DataType=$QBIT$Q BitNumber=$Q11$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QFreqSel01$Q DataType=$QBIT$Q BitNumber=$Q12$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QFreqSel02$Q DataType=$QBIT$Q BitNumber=$Q13$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QFreqSel03$Q DataType=$QBIT$Q BitNumber=$Q14$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QMOPDecrement$Q DataType=$QBIT$Q BitNumber=$Q15$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QFreqCommand$Q DataType=$QINT$Q Radix=$QDecimal$Q /&gt;&lt;/Members&gt;&lt;/DataType&gt;</OutputDataTag><ConnectedCommModule>0</ConnectedCommModule><PrimaryModulePort>0</PrimaryModulePort><ConfigCode>200</ConfigCode><LgxVersion>20</LgxVersion><ConfigID>115</ConfigID></public>___]]]
			ConfigData := [62,0,6,0,1,0,200,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
			ConfigScript (Size := 3040) := [-36,11,0,0,4,0,0,0,0,0,0,0,0,0,0,0,25,0,0,0,8,-106,0,0,0,1,0,0,0,1,0,0,0,8,0,0,0,75,2,32,-110,36,0,-1,-1,0,0,0,43,11,0,0,8,20,0,0,0,1,0,0,0,1,0
		,0,0,9,0,0,0,16,3,32,-109,36,0,48,2,3,1,0,0,0,10,0,0,0,16,3,32,-109,36,41,48,9,-12,1,1,0,0,0,10,0,0,0,16,3,32,-109,36,42,48,9,-12,1,1
		,0,0,0,10,0,0,0,16,3,32,-109,36,45,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,46,48,9,5,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,47,48,9,15,0
		,1,0,0,0,10,0,0,0,16,3,32,-109,36,50,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,51,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,63,48,9,0,0
		,1,0,0,0,10,0,0,0,16,3,32,-109,36,65,48,9,3,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,66,48,9,0,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,67,48,9,0,0
		,1,0,0,0,10,0,0,0,16,3,32,-109,36,68,48,9,0,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,72,48,9,0,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,75,48,9,2,0
		,1,0,0,0,10,0,0,0,16,3,32,-109,36,76,48,9,2,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,81,48,9,0,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-128,48,9
		,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-127,48,9,-64,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-126,48,9,10,0,1,0,0,0,10,0,0,0,16,3,32,-109
		,36,-125,48,9,21,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-124,48,9,43,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-123,48,9,-1,0,1,0,0,0,10,0,0,0
		,16,3,32,-109,36,-122,48,9,-1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-121,48,9,-1,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-16,1,48,9,96
		,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-15,1,48,9,-1,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-14,1,48,9,-60,0,1,0,0,0,12,0,0,0,16,4,32,-109
		,37,0,-12,1,48,9,-72,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,32,2,48,9,1,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,33,2,48,9,1,0,1,0,0,0,33,0,0,0
		,16,3,32,-99,36,1,48,1,-127,0,99,42,0,18,1,1,0,1,0,12,0,67,117,115,116,111,109,32,71,114,111,117,112,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,7,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,8,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,9,0,0,0,0,1,0
		,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,10,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,11,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,12,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,13,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,14,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,15,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,16,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,17,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,18,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,19,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,20,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,21,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,22,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,23,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,24,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,25,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,26,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,27
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,28,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,29,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,30,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,31,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,32,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,33,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,34,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,35,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,36,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,37,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,38,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,39,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,40,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,41,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,42,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,43,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,44,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,45,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,46,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,47,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,48,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,49,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,50,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,51,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,52,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,53,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,54,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,55
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,56,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,57,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,58,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,59,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,60,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,61,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,62,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,63,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,64,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,65,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,66,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,67,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,68,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,69,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,70,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,71,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,72,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,73,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,74,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,75,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,76,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,77,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,78,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,79,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,80,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,81,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,82,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,83
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,84,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,85,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,86,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,87,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,88,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,89,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,90,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,91,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,92,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,93,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,94,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,95,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,96,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,97,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,98,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,99,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,100,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,101,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,102,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,103,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,104,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,105,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0
		,18,1,48,106,0,0,0,0,1,0,0,0,12,0,0,0,16,3,32,-110,36,0,48,31,1,0,0,0,1,0,0,0,12,0,0,0,14,3,32,-110,36,0,48,35,6,106,29,-83,0,45,0,0,0
		,8,100,0,0,0,1,0,0,0,6,0,0,0,24,0,0,0,16,3,32,-110,36,0,48,38,83,-50,-60,-125,-27,-101,125,73,-66,123,91,-2,123,124,-77,-104
		,64,0,0,0,0,0,0,34,0,0,0,8,61,0,0,0,1,0,0,0,1,0,0,0,9,0,0,0,16,3,32,-105,36,0,48,3,3,3,0,0,0,-56,-81,0,0,0,0,29,0,0,0,0,100,0,0,0,2,0,0,0,-128
		,0,0,0,83,-50,-60,-125,-27,-101,125,73,-66,123,91,-2,123,124,-77,-104,0,0,0];
			CONNECTION Standard (Rate := 20000,
			                     InputCxnPoint := 1,
			                     InputSize := 8,
			                     OutputCxnPoint := 2,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [0,1549,0];
					InputForceData := [0,0,0,0,13,6,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
					OutputData  := [9,3000];
					OutputForceData := [9,0,-72,11,0,0,0,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE AveryWT_Bay1 (Parent := "R0S1_EN2TR",
	                     ParentModPortId := 2,
	                     CatalogNumber := "ETHERNET-MODULE",
	                     Vendor := 1,
	                     ProductType := 0,
	                     ProductCode := 18,
	                     Major := 1,
	                     Minor := 1,
	                     PortLabel := "ENet",
	                     NodeAddress := "192.10.21.70",
	                     CommMethod := 536870913,
	                     ConfigMethod := 8388609,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 0,
	                     KeyMask := 2#0000_0000_0000_0000,
	                     PrimCxnInputSize := 4,
	                     PrimCxnOutputSize := 4,
	                     SecCxnInputSize := 0,
	                     SecCxnOutputSize := 0)
			ConfigData  := [4,128,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 10000,
			                     InputCxnPoint := 100,
			                     InputSize := 4,
			                     OutputCxnPoint := 112,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[0]];
					InputForceData := [0,0,0,0,0,0,0,0,0,0,0,0];
					OutputData  := [[0]];
					OutputForceData := [0,0,0,0,0,0,0,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE AveryWT_Bay2 (Parent := "R0S1_EN2TR",
	                     ParentModPortId := 2,
	                     CatalogNumber := "ETHERNET-MODULE",
	                     Vendor := 1,
	                     ProductType := 0,
	                     ProductCode := 18,
	                     Major := 1,
	                     Minor := 1,
	                     PortLabel := "ENet",
	                     NodeAddress := "192.10.21.71",
	                     CommMethod := 536870913,
	                     ConfigMethod := 8388609,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 0,
	                     KeyMask := 2#0000_0000_0000_0000,
	                     PrimCxnInputSize := 4,
	                     PrimCxnOutputSize := 4,
	                     SecCxnInputSize := 0,
	                     SecCxnOutputSize := 0)
			ConfigData  := [4,128,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 10000,
			                     InputCxnPoint := 100,
			                     InputSize := 4,
			                     OutputCxnPoint := 112,
			                     OutputSize := 4,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[0]];
					InputForceData := [0,0,0,0,0,0,0,0,0,0,0,0];
					OutputData  := [[0]];
					OutputForceData := [0,0,0,0,0,0,0,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE Stratix_5700 (Parent := "R0S1_EN2TR",
	                     ParentModPortId := 2,
	                     CatalogNumber := "1783-BMS10CGP",
	                     Vendor := 1,
	                     ProductType := 12,
	                     ProductCode := 241,
	                     Major := 4,
	                     Minor := 1,
	                     PortLabel := "ENet",
	                     NodeAddress := "192.10.21.200",
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>1650</ConfigID></public>___]]]
			ConfigData := [316,193,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0];
			CONNECTION Output (Rate := 1000000,
			                   EventID := 0,
			                   Unicast := Yes)
					InputData  := [-1,65,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1];
					InputForceData := [-1,-1,-1,-1,65,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE R0S5_OA16I (Parent := "Local",
	                   ParentModPortId := 1,
	                   CatalogNumber := "1756-OA16I",
	                   Vendor := 1,
	                   ProductType := 7,
	                   ProductCode := 7,
	                   Major := 3,
	                   Minor := 1,
	                   PortLabel := "RxBACKPLANE",
	                   Slot := 5,
	                   CommMethod := 536870913,
	                   ConfigMethod := 8388609,
	                   Mode := 2#0000_0000_0000_0000,
	                   CompatibleModule := 1,
	                   KeyMask := 2#0000_0000_0001_1111)
			ConfigData  := [28,18,1,0,0,0,0,0,0,0];
			CONNECTION Standard (Rate := 20000,
			                     EventID := 0)
					InputData  := [0,15];
					InputForceData := [0,0,0,0,15,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
					OutputData  := [15];
					OutputForceData := [15,0,0,0,0,0,0,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE R0S6_OA16I (Parent := "Local",
	                   ParentModPortId := 1,
	                   CatalogNumber := "1756-OA16I",
	                   Vendor := 1,
	                   ProductType := 7,
	                   ProductCode := 7,
	                   Major := 3,
	                   Minor := 1,
	                   PortLabel := "RxBACKPLANE",
	                   Slot := 6,
	                   CommMethod := 536870913,
	                   ConfigMethod := 8388609,
	                   Mode := 2#0000_0000_0000_0000,
	                   CompatibleModule := 1,
	                   KeyMask := 2#0000_0000_0001_1111)
			ConfigData  := [28,18,1,0,0,0,0,0,0,0];
			CONNECTION Standard (Rate := 20000,
			                     EventID := 0)
					InputData  := [0,0];
					InputForceData := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
					OutputData  := [0];
					OutputForceData := [0,0,0,0,0,0,0,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	ADD_ON_INSTRUCTION_DEFINITION AI (Revision := "1.0",
	                                  Vendor := "Rockwell Automation",
	                                  ExecutePrescan := No,
	                                  ExecutePostscan := No,
	                                  ExecuteEnableInFalse := No,
	                                  CreatedDate := "2013-04-28T21:50:43.921Z",
	                                  CreatedBy := "TYSON-0F2E96C68\Administrator",
	                                  EditedDate := "2013-04-28T22:25:07.187Z",
	                                  EditedBy := "TYSON-0F2E96C68\Administrator",
	                                  SoftwareRevision := "v20.01")
		
		PARAMETERS
			EnableIn : BOOL (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			In OF SCL_01.In (Usage := Input,
			              RADIX := Float,
			              Required := Yes,
			              Visible := Yes,
			              ExternalAccess := None);
			RawMin OF SCL_01.InRawMin (Usage := Input,
			                  RADIX := Float,
			                  Required := Yes,
			                  Visible := Yes,
			                  ExternalAccess := None);
			RawMax OF SCL_01.InRawMax (Usage := Input,
			                  RADIX := Float,
			                  Required := Yes,
			                  Visible := Yes,
			                  ExternalAccess := None);
			EUMin OF SCL_01.InEUMin (Usage := Input,
			                 RADIX := Float,
			                 Required := Yes,
			                 Visible := Yes,
			                 ExternalAccess := None);
			EUMax OF SCL_01.InEUMax (Usage := Input,
			                 RADIX := Float,
			                 Required := Yes,
			                 Visible := Yes,
			                 ExternalAccess := None);
			Out OF SCL_01.Out (Usage := Output,
			               RADIX := Float,
			               Required := Yes,
			               Visible := Yes,
			               ExternalAccess := None);
		END_PARAMETERS

		LOCAL_TAGS
			SCL_01 : SCALE (ExternalAccess := None,
			                 DefaultData := "[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]");
		END_LOCAL_TAGS

		FBD_ROUTINE Logic (SheetSize := "Letter - 8.5 x 11 in",
		                   SheetOrientation := Portrait)
			SHEET  (Name := "")
				IREF  (ID := 0,
				       X := 240,
				       Y := 380,
				       Operand := "1",
				       HideDescription := No)
				END_IREF

				SCL_BLOCK  (ID := 1,
				            X := 280,
				            Y := 220,
				            Operand := "SCL_01",
				            VisiblePins := "In, InRawMax, InRawMin, InEUMax, InEUMin, Limiting, Out",
				            HideDescription := No)
				END_SCL_BLOCK

				WIRE  (FromElementID := 0,
				       FromParameter := "",
				       ToElementID := 1,
				       ToParameter := "Limiting")
				END_WIRE

			END_SHEET

		END_FBD_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION AI_SCALE (Revision := "1.0",
	                                        Vendor := "Rockwell Automation",
	                                        ExecutePrescan := No,
	                                        ExecutePostscan := No,
	                                        ExecuteEnableInFalse := No,
	                                        CreatedDate := "2013-04-28T21:50:43.921Z",
	                                        CreatedBy := "TYSON-0F2E96C68\Administrator",
	                                        EditedDate := "2013-04-28T21:57:13.265Z",
	                                        EditedBy := "TYSON-0F2E96C68\Administrator",
	                                        SoftwareRevision := "v20.01")
		
		PARAMETERS
			EnableIn : BOOL (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			In OF SCL_01.In (Usage := Input,
			              RADIX := Float,
			              Required := Yes,
			              Visible := Yes,
			              ExternalAccess := None);
			RawMin OF SCL_01.InRawMin (Usage := Input,
			                  RADIX := Float,
			                  Required := Yes,
			                  Visible := Yes,
			                  ExternalAccess := None);
			RawMax OF SCL_01.InRawMax (Usage := Input,
			                  RADIX := Float,
			                  Required := Yes,
			                  Visible := Yes,
			                  ExternalAccess := None);
			EUMin OF SCL_01.InEUMin (Usage := Input,
			                 RADIX := Float,
			                 Required := Yes,
			                 Visible := Yes,
			                 ExternalAccess := None);
			EUMax OF SCL_01.InEUMax (Usage := Input,
			                 RADIX := Float,
			                 Required := Yes,
			                 Visible := Yes,
			                 ExternalAccess := None);
			Out OF SCL_01.Out (Usage := Output,
			               RADIX := Float,
			               Required := Yes,
			               Visible := Yes,
			               ExternalAccess := None);
		END_PARAMETERS

		LOCAL_TAGS
			SCL_01 : SCALE (ExternalAccess := None,
			                 DefaultData := "[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]");
		END_LOCAL_TAGS

		FBD_ROUTINE Logic (SheetSize := "Letter - 8.5 x 11 in",
		                   SheetOrientation := Portrait)
			SHEET  (Name := "")
				SCL_BLOCK  (ID := 0,
				            X := 280,
				            Y := 220,
				            Operand := "SCL_01",
				            VisiblePins := "In, InRawMax, InRawMin, InEUMax, InEUMin, Out",
				            HideDescription := No)
				END_SCL_BLOCK

			END_SHEET

		END_FBD_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION Andco (Revision := "1.0",
	                                     ExecutePrescan := No,
	                                     ExecutePostscan := No,
	                                     ExecuteEnableInFalse := No,
	                                     CreatedDate := "2017-06-02T00:06:30.840Z",
	                                     CreatedBy := "MIDWAY-NUC\Tech",
	                                     EditedDate := "2017-09-17T16:02:34.696Z",
	                                     EditedBy := "MIDWAY-NUC\Tech",
	                                     SoftwareRevision := "v20.04")
		
		PARAMETERS
			EnableIn : BOOL (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Andco_Values : udt_Andco_Values (Usage := InOut,
			                        Required := Yes,
			                        Visible := Yes);
			Andco_Motor_Open : BOOL (Usage := InOut,
			                            RADIX := Decimal,
			                            Required := Yes,
			                            Visible := Yes);
			Anco_Motor_Close : BOOL (Usage := InOut,
			                            RADIX := Decimal,
			                            Required := Yes,
			                            Visible := Yes);
		END_PARAMETERS

		LOCAL_TAGS
			tmr_Web_Watchdog : TIMER (ExternalAccess := None,
			                           DefaultData := "[0,30000,0]");
			Cal_Open_Gate : BOOL (RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Cal_Close_Gate : BOOL (RADIX := Decimal,
			                         ExternalAccess := None,
			                         DefaultData := 0);
			ONS_Start_Calibration : BOOL (RADIX := Decimal,
			                                ExternalAccess := None,
			                                DefaultData := 0);
			Motor_Wind_Down : DINT (RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			Cal_Mid_Point : DINT (RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Cal_Preact : BOOL (RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			Cal_Finish_Close_Gate : BOOL (RADIX := Decimal,
			                                ExternalAccess := None,
			                                DefaultData := 0);
			tmr_Motor_Wind_Down : TIMER[8] (ExternalAccess := None,
			                              DefaultData := "[[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0]]");
			New_Position : DINT (RADIX := Decimal,
			                       ExternalAccess := None,
			                       DefaultData := 0);
			Move_Open : BOOL (RADIX := Decimal,
			                    ExternalAccess := None,
			                    DefaultData := 0);
			Move_Close : BOOL (RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			Adjusted_New_Position : DINT (RADIX := Decimal,
			                                ExternalAccess := None,
			                                DefaultData := 0);
			Cal_Init_Bin_Closed : BOOL (RADIX := Decimal,
			                              ExternalAccess := None,
			                              DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE Logic 
				N: LEQ(Andco_Values.Pounds_Per_Inch,0)MOV(65,Andco_Values.Pounds_Per_Inch);
				N: MOV(3000,Motor_Wind_Down);
				N: MOV(Motor_Wind_Down,tmr_Motor_Wind_Down[0].PRE);
				N: MOV(Motor_Wind_Down,tmr_Motor_Wind_Down[1].PRE);
				N: MOV(Motor_Wind_Down,tmr_Motor_Wind_Down[2].PRE);
				N: MOV(Motor_Wind_Down,tmr_Motor_Wind_Down[3].PRE);
				N: MOV(Motor_Wind_Down,tmr_Motor_Wind_Down[4].PRE);
				N: MOV(15000,tmr_Web_Watchdog.PRE);
				N: NOP();
				N: XIO(Andco_Values.Values_Updated)TON(tmr_Web_Watchdog,?,?);
				N: XIC(Andco_Values.Values_Updated)OTU(Andco_Values.Values_Updated);
				N: XIC(tmr_Web_Watchdog.DN)OTE(Andco_Values.Com_Fault);
				N: CMP(Andco_Values.Max_Position<=0)MOV(120,Andco_Values.Max_Position);
				N: CPT(Andco_Values.Percent_Open,(Andco_Values.Raw_Position/Andco_Values.Max_Position));
				N: [XIC(Andco_Values.Close_Gate) ,XIC(Cal_Close_Gate) ,XIC(Cal_Finish_Close_Gate) ,XIC(Move_Close) ]OTE(Anco_Motor_Close);
				N: [XIC(Andco_Values.Open_Gate) ,XIC(Cal_Open_Gate) ,XIC(Cal_Preact) ,XIC(Move_Open) ]OTE(Andco_Motor_Open);
				N: XIC(Andco_Values.Fully_Open)OTU(Andco_Values.Open_Gate);
				N: XIC(Andco_Values.Closed)OTU(Andco_Values.Close_Gate);
				N: CPT(New_Position,Andco_Values.New_Pos);
				N: XIC(Andco_Values.Move_Gate)LES(New_Position,Andco_Values.Raw_Position)CPT(Adjusted_New_Position,New_Position+Andco_Values.Preact);
				N: XIC(Andco_Values.Move_Gate)GRT(New_Position,Andco_Values.Raw_Position)CPT(Adjusted_New_Position,New_Position-Andco_Values.Preact);
				N: XIC(Andco_Values.Move_Gate)LES(Adjusted_New_Position,Andco_Values.Raw_Position)OTE(Move_Close);
				N: XIC(Andco_Values.Move_Gate)GRT(Adjusted_New_Position,Andco_Values.Raw_Position)OTE(Move_Open);
				N: XIC(Andco_Values.Move_Gate)XIC(Move_Close)GEQ(New_Position,Andco_Values.Raw_Position)OTU(Andco_Values.Move_Gate);
				N: XIC(Andco_Values.Move_Gate)XIC(Move_Open)LEQ(New_Position,Andco_Values.Raw_Position)OTU(Andco_Values.Move_Gate);
				N: NOP();
				N: [XIC(Andco_Values.Cal_Gate) ONS(ONS_Start_Calibration) ,XIO(Andco_Values.Cal_Gate) ]OTU(Cal_Init_Bin_Closed)MOV(0,Andco_Values.Cal_Status);
				N: XIC(Andco_Values.Cal_Gate)EQU(Andco_Values.Cal_Status,0)XIO(Andco_Values.Fully_Open)XIC(Cal_Init_Bin_Closed)OTE(Cal_Open_Gate);
				N: XIC(Andco_Values.Cal_Gate)EQU(Andco_Values.Cal_Status,0)XIC(Andco_Values.Closed)OTL(Cal_Init_Bin_Closed);
				N: XIC(Andco_Values.Cal_Gate)EQU(Andco_Values.Cal_Status,0)XIC(Andco_Values.Fully_Open)TON(tmr_Motor_Wind_Down[0],?,?);
				N: XIC(Andco_Values.Cal_Gate)EQU(Andco_Values.Cal_Status,0)XIC(Andco_Values.Fully_Open)XIC(tmr_Motor_Wind_Down[0].DN)[MOV(Andco_Values.Raw_Position,Andco_Values.Max_Position) ,MOV(1,Andco_Values.Cal_Status) ];
				N: XIC(Andco_Values.Cal_Gate)[EQU(Andco_Values.Cal_Status,1) ,EQU(Andco_Values.Cal_Status,0) XIO(Cal_Init_Bin_Closed) ]XIO(Andco_Values.Closed)OTE(Cal_Close_Gate);
				N: XIC(Andco_Values.Cal_Gate)EQU(Andco_Values.Cal_Status,1)XIC(Andco_Values.Closed)TON(tmr_Motor_Wind_Down[1],?,?);
				N: XIC(Andco_Values.Cal_Gate)EQU(Andco_Values.Cal_Status,1)XIC(Andco_Values.Closed)XIC(tmr_Motor_Wind_Down[1].DN)MOV(2,Andco_Values.Cal_Status);
				N: XIC(Andco_Values.Cal_Gate)EQU(Andco_Values.Cal_Status,2)CPT(Cal_Mid_Point,Andco_Values.Max_Position/2);
				N: XIC(Andco_Values.Cal_Gate)EQU(Andco_Values.Cal_Status,2)LES(Andco_Values.Raw_Position,Cal_Mid_Point)OTE(Cal_Preact);
				N: XIC(Andco_Values.Cal_Gate)EQU(Andco_Values.Cal_Status,2)GEQ(Andco_Values.Raw_Position,Cal_Mid_Point)TON(tmr_Motor_Wind_Down[2],?,?);
				N: XIC(Andco_Values.Cal_Gate)EQU(Andco_Values.Cal_Status,2)GEQ(Andco_Values.Raw_Position,Cal_Mid_Point)XIC(tmr_Motor_Wind_Down[2].DN)[CPT(Andco_Values.Preact,Andco_Values.Raw_Position-Cal_Mid_Point) ,MOV(3,Andco_Values.Cal_Status) ];
				N: XIC(Andco_Values.Cal_Gate)EQU(Andco_Values.Cal_Status,3)XIO(Andco_Values.Closed)OTE(Cal_Finish_Close_Gate);
				N: XIC(Andco_Values.Cal_Gate)EQU(Andco_Values.Cal_Status,3)XIC(Andco_Values.Closed)OTU(Andco_Values.Cal_Gate);
				N: AFI()CPT(Andco_Values.Rate,(Andco_Values.Raw_Position*0.1)*Andco_Values.Width*Andco_Values.Pounds_Per_Inch);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION AndcoAnalog (Revision := "1.0",
	                                           ExecutePrescan := No,
	                                           ExecutePostscan := No,
	                                           ExecuteEnableInFalse := No,
	                                           CreatedDate := "2017-06-02T00:06:30.840Z",
	                                           CreatedBy := "MIDWAY-NUC\Tech",
	                                           EditedDate := "2022-03-02T01:17:25.801Z",
	                                           EditedBy := "MIDWAY-NUC\Tech",
	                                           SoftwareRevision := "v20.04")
		
		PARAMETERS
			EnableIn : BOOL (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Andco_Values : udt_Andco_Values (Usage := InOut,
			                        Required := Yes,
			                        Visible := Yes);
			Andco_Motor_Open : BOOL (Usage := InOut,
			                            RADIX := Decimal,
			                            Required := Yes,
			                            Visible := Yes);
			Anco_Motor_Close : BOOL (Usage := InOut,
			                            RADIX := Decimal,
			                            Required := Yes,
			                            Visible := Yes);
			AnalogValue : DINT (Usage := Input,
			                       RADIX := Decimal,
			                       Required := Yes,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			tmr_Web_Watchdog : TIMER (ExternalAccess := None,
			                           DefaultData := "[0,30000,0]");
			Cal_Open_Gate : BOOL (RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Cal_Close_Gate : BOOL (RADIX := Decimal,
			                         ExternalAccess := None,
			                         DefaultData := 0);
			Motor_Wind_Down : DINT (RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			Cal_Mid_Point : DINT (RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Cal_Preact : BOOL (RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			Cal_Finish_Close_Gate : BOOL (RADIX := Decimal,
			                                ExternalAccess := None,
			                                DefaultData := 0);
			tmr_Motor_Wind_Down : TIMER[8] (ExternalAccess := None,
			                              DefaultData := "[[0,0,0],[0,1000,0],[0,1000,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0]]");
			New_Position : DINT (RADIX := Decimal,
			                       ExternalAccess := None,
			                       DefaultData := 0);
			Move_Open : BOOL (RADIX := Decimal,
			                    ExternalAccess := None,
			                    DefaultData := 0);
			Move_Close : BOOL (RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			Adjusted_New_Position : DINT (RADIX := Decimal,
			                                ExternalAccess := None,
			                                DefaultData := 0);
			Cal_Init_Bin_Closed : BOOL (RADIX := Decimal,
			                              ExternalAccess := None,
			                              DefaultData := 0);
			tmrCalCloseGate : TIMER (ExternalAccess := None,
			                          DefaultData := "[0,55000,0]");
			CurrentPosition : DINT (RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			tmrCalOpenGate : TIMER (ExternalAccess := None,
			                         DefaultData := "[0,55000,0]");
			CalReturnToPosition : BOOL (RADIX := Decimal,
			                              ExternalAccess := None,
			                              DefaultData := 0);
			CalibratingGate : BOOL (RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			onsStartCal : BOOL (RADIX := Decimal,
			                      ExternalAccess := None,
			                      DefaultData := 0);
			sbCalGateClosed : BOOL (RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			obCalGateClosed : BOOL (RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			sbStartCal : BOOL (RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			obStartCal : BOOL (RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			sbCalGateOpened : BOOL (RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			obCalGateOpened : BOOL (RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE Logic 
				N: CPT(Andco_Values.Raw_Position,AnalogValue-Andco_Values.Min_Position);
				N: MOV(AnalogValue,Andco_Values.AnalogValue);
				N: LEQ(tmrCalCloseGate.PRE,20000)MOV(55000,tmrCalCloseGate.PRE);
				N: LEQ(tmrCalOpenGate.PRE,20000)MOV(55000,tmrCalOpenGate.PRE);
				N: LEQ(Andco_Values.Length,0)MOV(12,Andco_Values.Length);
				N: LEQ(Andco_Values.Preact,20)MOV(20,Andco_Values.Preact);
				N: LEQ(Andco_Values.Pounds_Per_Inch,0)MOV(65,Andco_Values.Pounds_Per_Inch);
				N: OTU(Andco_Values.Faulted);
				N: MOV(3000,Motor_Wind_Down);
				N: MOV(Motor_Wind_Down,tmr_Motor_Wind_Down[0].PRE);
				N: MOV(Motor_Wind_Down,tmr_Motor_Wind_Down[1].PRE);
				N: MOV(Motor_Wind_Down,tmr_Motor_Wind_Down[2].PRE);
				N: MOV(Motor_Wind_Down,tmr_Motor_Wind_Down[3].PRE);
				N: MOV(Motor_Wind_Down,tmr_Motor_Wind_Down[4].PRE);
				N: MOV(15000,tmr_Web_Watchdog.PRE);
				N: NOP();
				N: XIO(Andco_Values.Values_Updated)TON(tmr_Web_Watchdog,?,?);
				N: XIC(Andco_Values.Values_Updated)OTU(Andco_Values.Values_Updated);
				N: CMP(Andco_Values.Max_Position<=0)MOV(16000,Andco_Values.Max_Position);
				N: CMP(ABS(Andco_Values.Max_Position- AnalogValue)<50)OTE(Andco_Values.Fully_Open);
				N: CMP(ABS(Andco_Values.Min_Position- AnalogValue)<50)[OTE(Andco_Values.Closed) ,MOV(0,Andco_Values.Percent_Open) ];
				N: XIO(Andco_Values.Closed)CPT(Andco_Values.Percent_Open,(Andco_Values.Raw_Position/(Andco_Values.Max_Position-Andco_Values.Min_Position)));
				N: CPT(Andco_Values.InchesOpen,Andco_Values.Length*Andco_Values.Percent_Open);
				N: [XIC(Andco_Values.Close_Gate) ,XIC(Cal_Close_Gate) ,XIC(Cal_Finish_Close_Gate) ,XIC(Move_Close) ]OTE(Anco_Motor_Close);
				N: [XIC(Andco_Values.Open_Gate) ,XIC(Cal_Open_Gate) ,XIC(Cal_Preact) ,XIC(CalReturnToPosition) ,XIC(Move_Open) ]OTE(Andco_Motor_Open);
				N: CPT(New_Position,Andco_Values.New_Pos);
				N: XIC(Andco_Values.Move_Gate)LES(New_Position,Andco_Values.Raw_Position)CPT(Adjusted_New_Position,New_Position+Andco_Values.Preact);
				N: XIC(Andco_Values.Move_Gate)GRT(New_Position,Andco_Values.Raw_Position)CPT(Adjusted_New_Position,New_Position-Andco_Values.Preact);
				N: XIC(Andco_Values.Move_Gate)LES(Adjusted_New_Position,Andco_Values.Raw_Position)OTE(Move_Close);
				N: XIC(Andco_Values.Move_Gate)GRT(Adjusted_New_Position,Andco_Values.Raw_Position)OTE(Move_Open);
				N: XIC(Andco_Values.Move_Gate)XIC(Move_Close)GEQ(New_Position,Andco_Values.Raw_Position)OTU(Andco_Values.Move_Gate);
				N: XIC(Andco_Values.Move_Gate)XIC(Move_Open)LEQ(New_Position,Andco_Values.Raw_Position)OTU(Andco_Values.Move_Gate);
				N: XIC(Andco_Values.Cal_Gate)[OTE(CalibratingGate) ,OSR(sbStartCal,obStartCal) ];
				N: XIC(CalibratingGate)XIC(obStartCal)[MOV(0,Andco_Values.Cal_Status) ,MOV(AnalogValue,CurrentPosition) ,TOF(tmrCalOpenGate,?,?) ];
				N: XIC(CalibratingGate)EQU(Andco_Values.Cal_Status,0)XIC(tmrCalOpenGate.TT)OTE(Cal_Open_Gate);
				N: XIC(CalibratingGate)EQU(Andco_Values.Cal_Status,0)XIC(tmrCalOpenGate.DN)OSF(sbCalGateOpened,obCalGateOpened);
				N: XIC(CalibratingGate)EQU(Andco_Values.Cal_Status,0)XIC(obCalGateOpened)[MOV(AnalogValue,Andco_Values.Max_Position) ,MOV(1,Andco_Values.Cal_Status) ,TOF(tmr_Motor_Wind_Down[1],?,?) ];
				N: XIC(CalibratingGate)EQU(Andco_Values.Cal_Status,1)XIC(tmr_Motor_Wind_Down[1].DN)TOF(tmrCalCloseGate,?,?);
				N: XIC(CalibratingGate)EQU(Andco_Values.Cal_Status,1)XIC(tmrCalCloseGate.TT)XIO(tmr_Motor_Wind_Down[1].DN)OTE(Cal_Close_Gate);
				N: XIC(CalibratingGate)EQU(Andco_Values.Cal_Status,1)XIC(tmrCalCloseGate.DN)OSF(sbCalGateClosed,obCalGateClosed);
				N: XIC(CalibratingGate)EQU(Andco_Values.Cal_Status,1)XIC(obCalGateClosed)[MOV(AnalogValue,Andco_Values.Min_Position) ,MOV(2,Andco_Values.Cal_Status) ,TOF(tmr_Motor_Wind_Down[2],?,?) ];
				N: XIC(CalibratingGate)EQU(Andco_Values.Cal_Status,2)XIO(tmr_Motor_Wind_Down[2].DN)[LES(Andco_Values.Raw_Position,CurrentPosition) OTE(CalReturnToPosition) ,GEQ(Andco_Values.Raw_Position,CurrentPosition) MOV(3,Andco_Values.Cal_Status) ];
				N: XIC(CalibratingGate)EQU(Andco_Values.Cal_Status,3)XIO(CalReturnToPosition)[MOV(4,Andco_Values.Cal_Status) ,OTU(Andco_Values.Cal_Gate) ];
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION Loadout_Bin_Control (Revision := "1.0",
	                                                   ExecutePrescan := No,
	                                                   ExecutePostscan := No,
	                                                   ExecuteEnableInFalse := No,
	                                                   CreatedDate := "2017-07-04T22:17:34.767Z",
	                                                   CreatedBy := "MIDWAY-NUC\Tech",
	                                                   EditedDate := "2022-02-27T19:46:59.619Z",
	                                                   EditedBy := "MIDWAY-NUC\Tech",
	                                                   SoftwareRevision := "v20.04")
		
		PARAMETERS
			EnableIn : BOOL (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Bin : udt_Loadout_Bin (Usage := InOut,
			               Required := Yes,
			               Visible := Yes);
			Open_Air_Gate : BOOL (Usage := InOut,
			                         RADIX := Decimal,
			                         Required := Yes,
			                         Visible := Yes);
			Bin_Open_Treat_Pause : BOOL (Usage := Input,
			                                RADIX := Decimal,
			                                Required := Yes,
			                                Visible := Yes,
			                                DefaultData := 0);
			Bin_Open_Clean_Pause : BOOL (Usage := Input,
			                                RADIX := Decimal,
			                                Required := Yes,
			                                Visible := Yes,
			                                DefaultData := 0);
			TMR_Max_Treat_Delay : TIMER (Usage := InOut,
			                               Required := Yes,
			                               Visible := Yes);
			TMR_Max_Clean_Delay : TIMER (Usage := InOut,
			                               Required := Yes,
			                               Visible := Yes);
			Air_Gate_Open_Input : BOOL (Usage := InOut,
			                               RADIX := Decimal,
			                               Required := Yes,
			                               Visible := Yes);
			Auger_Relay : BOOL (Usage := InOut,
			                       RADIX := Decimal,
			                       Required := Yes,
			                       Visible := Yes);
			Use_Auger_Relay : BOOL (Usage := Input,
			                           RADIX := Decimal,
			                           Required := Yes,
			                           Visible := Yes,
			                           DefaultData := 0);
			Use_Bindicator : BOOL (Usage := Input,
			                          RADIX := Decimal,
			                          Required := Yes,
			                          Visible := Yes,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			Bindicator_Input : BOOL (Usage := InOut,
			                            RADIX := Decimal,
			                            Required := Yes,
			                            Visible := Yes);
			ALM_Air_Gate_Failed : ALARM_DIGITAL (Usage := InOut,
			                               Required := Yes,
			                               Visible := Yes);
			Bin_Open_Transfer_Pause : BOOL (Usage := Input,
			                                   RADIX := Decimal,
			                                   Required := Yes,
			                                   Visible := Yes,
			                                   DefaultData := 0);
			Clean_Batch_Status : DINT (Usage := InOut,
			                              RADIX := Decimal,
			                              Required := Yes,
			                              Visible := Yes);
			Treat_Batch_Status : DINT (Usage := InOut,
			                              RADIX := Decimal,
			                              Required := Yes,
			                              Visible := Yes);
			Transfer_Batch_Status : DINT (Usage := InOut,
			                                 RADIX := Decimal,
			                                 Required := Yes,
			                                 Visible := Yes);
			Andco_Motor_Open : BOOL (Usage := InOut,
			                            RADIX := Decimal,
			                            Required := Yes,
			                            Visible := Yes);
			Andco_Motor_Close : BOOL (Usage := InOut,
			                             RADIX := Decimal,
			                             Required := Yes,
			                             Visible := Yes);
			Required_Belt : BOOL (Usage := InOut,
			                         RADIX := Decimal,
			                         Required := Yes,
			                         Visible := Yes);
			Manual_Mode : BOOL (Usage := InOut,
			                       RADIX := Decimal,
			                       Required := Yes,
			                       Visible := Yes);
			RawAnalogTag : DINT (Usage := Input,
			                        RADIX := Decimal,
			                        Required := Yes,
			                        Visible := Yes,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			Auto_Open_Air_Gate_Ready : BOOL (RADIX := Decimal,
			                                   ExternalAccess := None,
			                                   DefaultData := 0);
			Air_Gate_Open_Cal : BOOL (RADIX := Decimal,
			                            ExternalAccess := None,
			                            DefaultData := 0);
			TMR_Air_Gate_Fail : TIMER (ExternalAccess := None,
			                            DefaultData := "[0,4000,0]");
			ALM_Air_Gate_Failed_Ack : BOOL (RADIX := Decimal,
			                                  ExternalAccess := None,
			                                  DefaultData := 0);
			Air_Gate_Open_Clean : BOOL (RADIX := Decimal,
			                              ExternalAccess := None,
			                              DefaultData := 0);
			Air_Gate_Open_Treat : BOOL (RADIX := Decimal,
			                              ExternalAccess := None,
			                              DefaultData := 0);
			Air_Gate_Open_Transfer : BOOL (RADIX := Decimal,
			                                 ExternalAccess := None,
			                                 DefaultData := 0);
			Andco : Andco (ExternalAccess := None,
			                DefaultData := "[1,[0,30000,0],0,0,[[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0]],0,0]");
			Open_Treat_Air_Gate : BOOL (RADIX := Decimal,
			                              ExternalAccess := None,
			                              DefaultData := 0);
			Open_Treat_Air_Gate_Ready : BOOL (RADIX := Decimal,
			                                    ExternalAccess := None,
			                                    DefaultData := 0);
			AndcoAnalog : AndcoAnalog (ExternalAccess := None,
			                      DefaultData := "[1,0,[0,30000,0],0,0,[[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0]],0,0,[0,0,0],0,[0,55000,0]]");
		END_LOCAL_TAGS

		ROUTINE Logic 
				N: XIO(Bin.Andco_Values.Analog)Andco(Andco,Bin.Andco_Values,Andco_Motor_Open,Andco_Motor_Close);
				N: XIC(Bin.Andco_Values.Analog)AndcoAnalog(AndcoAnalog,Bin.Andco_Values,Andco_Motor_Open,Andco_Motor_Close,RawAnalogTag);
				N: EQU(Clean_Batch_Status,0)OTU(Bin.Use_For_Clean_Loadout);
				N: EQU(Treat_Batch_Status,0)OTU(Bin.Use_For_Treat_Loadout);
				N: EQU(Transfer_Batch_Status,0)[OTU(Bin.Use_For_Transfer_From) ,OTU(Bin.Use_For_Transfer_To) ];
				N: GEQ(Clean_Batch_Status,5)LEQ(Clean_Batch_Status,6)OTE(Air_Gate_Open_Clean);
				N: GEQ(Treat_Batch_Status,5)LEQ(Treat_Batch_Status,6)OTE(Air_Gate_Open_Treat);
				N: EQU(Transfer_Batch_Status,7)OTE(Air_Gate_Open_Transfer);
				N: EQU(Treat_Batch_Status,7)XIC(Bin.Use_For_Treat_Loadout)OTE(Bin_Open_Treat_Pause);
				N: EQU(Clean_Batch_Status,7)XIC(Bin.Use_For_Clean_Loadout)OTE(Bin_Open_Clean_Pause);
				N: [XIC(Bin.Use_For_Treat_Loadout) XIC(Air_Gate_Open_Treat) XIO(Bin_Open_Treat_Pause) LEQ(TMR_Max_Treat_Delay.ACC,Bin.Treat_Load_Delay_Start) ,XIC(Bin.Use_For_Clean_Loadout) XIC(Air_Gate_Open_Clean) XIO(Bin_Open_Clean_Pause) LEQ(TMR_Max_Clean_Delay.ACC,Bin.Clean_Load_Delay_Start) ,XIC(Air_Gate_Open_Transfer) XIO(Bin_Open_Transfer_Pause) ]OTE(Auto_Open_Air_Gate_Ready);
				N: LEQ(Treat_Batch_Status,0)RES(Bin.tmrStartDelay)RES(Bin.tmrStopDelay);
				N: MOV(Bin.StopDelayPre,Bin.tmrStopDelay.PRE)MOV(Bin.StartDelayPre,Bin.tmrStartDelay.PRE);
				N: XIC(Auto_Open_Air_Gate_Ready)XIC(Bin.Use_For_Treat_Loadout)XIC(Required_Belt)OTE(Open_Treat_Air_Gate);
				N: XIC(Open_Treat_Air_Gate)TON(Bin.tmrStartDelay,10000,10000);
				N: [XIO(Open_Treat_Air_Gate) ,EQU(Treat_Batch_Status,8) ]TON(Bin.tmrStopDelay,5000,0);
				N: [XIC(Bin.tmrStartDelay.DN) ,XIC(Bin.tmrStopDelay.TT) ]OTE(Open_Treat_Air_Gate_Ready);
				N: [XIC(Auto_Open_Air_Gate_Ready) [XIC(Bin.Use_For_Clean_Loadout) ,XIC(Bin.Use_For_Transfer_From) ,XIC(Bin.Cal_Bin) ] XIC(Required_Belt) ,XIC(Bin.Manual_Open) XIC(Manual_Mode) ,XIC(Open_Treat_Air_Gate_Ready) XIC(Bin.Use_For_Treat_Loadout) GEQ(Treat_Batch_Status,6) LEQ(Treat_Batch_Status,8) ]OTE(Open_Air_Gate);
				N: EQU(Treat_Batch_Status,8)XIC(Bin.tmrStopDelay.DN)MOV(0,Treat_Batch_Status);
				N: XIC(Use_Auger_Relay)XIC(Air_Gate_Open_Input)OTE(Auger_Relay);
				N: XIC(Open_Air_Gate)XIO(Air_Gate_Open_Input)ALMD(ALM_Air_Gate_Failed,ALM_Air_Gate_Failed_Ack,0,0,0);
				N: XIC(Open_Air_Gate)XIO(Air_Gate_Open_Input)OTE(Bin.Air_Gate_Opening);
				N: [XIC(Use_Auger_Relay) XIC(Auger_Relay) ,XIO(Use_Auger_Relay) XIC(Air_Gate_Open_Input) ]OTE(Bin.Air_Gate_Opened);
				N: XIC(Use_Bindicator)XIC(Bindicator_Input)OTE(Bin.Bindicator_Low);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION HOUR_METER (Revision := "1.0",
	                                          ExecutePrescan := No,
	                                          ExecutePostscan := No,
	                                          ExecuteEnableInFalse := No,
	                                          CreatedDate := "2016-04-25T19:44:00.526Z",
	                                          CreatedBy := "jarrod-hp\owner",
	                                          EditedDate := "2016-04-26T00:40:28.648Z",
	                                          EditedBy := "jarrod-hp\owner",
	                                          SoftwareRevision := "v18.02")
		
		PARAMETERS
			EnableIn : BOOL (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			MOTOR_RUNNING_INPUT_1 : BOOL (Usage := Input,
			                                 RADIX := Decimal,
			                                 Required := Yes,
			                                 Visible := Yes,
			                                 DefaultData := 0);
			HR_METER_DISPLAY : DINT (Usage := Output,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := Yes,
			                            ExternalAccess := Read/Write,
			                            DefaultData := 0);
			NEXT_SCHDL_MAINTENANCE : DINT (Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := Yes,
			                                  DefaultData := 0);
			MAINTENANCE_ALARM : BOOL (Usage := Output,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := Yes,
			                             ExternalAccess := Read/Write,
			                             DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			COUNTER : COUNTER (ExternalAccess := None,
			                  DefaultData := "[0,99999999,0]");
			TIMER : TIMER (ExternalAccess := None,
			                DefaultData := "[0,3600000,0]");
		END_LOCAL_TAGS

		ROUTINE Logic 
				N: XIC(MOTOR_RUNNING_INPUT_1)RTO(TIMER,?,?);
				N: XIC(TIMER.DN)CTU(COUNTER,?,?);
				N: XIC(TIMER.DN)RES(TIMER);
				N: GEQ(COUNTER.ACC,NEXT_SCHDL_MAINTENANCE)OTE(MAINTENANCE_ALARM);
				N: MOV(COUNTER.ACC,HR_METER_DISPLAY);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION Loadout_K_Valve_Control (Revision := "1.0",
	                                                       ExecutePrescan := No,
	                                                       ExecutePostscan := No,
	                                                       ExecuteEnableInFalse := No,
	                                                       CreatedDate := "2017-06-29T21:24:32.778Z",
	                                                       CreatedBy := "MIDWAY-NUC\Tech",
	                                                       EditedDate := "2017-07-01T22:08:18.941Z",
	                                                       EditedBy := "MIDWAY-NUC\Tech",
	                                                       SoftwareRevision := "v20.04")
		
		PARAMETERS
			EnableIn : BOOL (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			K_Valve : udt_Loadout_K_Valve (Usage := InOut,
			                   Required := Yes,
			                   Visible := Yes);
			ALM_Clean_Pos_Failed : ALARM_DIGITAL (Usage := InOut,
			                                Required := Yes,
			                                Visible := Yes);
			ALM_Treat_Pos_Failed : ALARM_DIGITAL (Usage := InOut,
			                                Required := Yes,
			                                Visible := Yes);
			Treat_Position_Input : BOOL (Usage := InOut,
			                                RADIX := Decimal,
			                                Required := Yes,
			                                Visible := Yes);
			Clean_Position_Input : BOOL (Usage := InOut,
			                                RADIX := Decimal,
			                                Required := Yes,
			                                Visible := Yes);
			Clean_Gate_Relay : BOOL (Usage := InOut,
			                            RADIX := Decimal,
			                            Required := Yes,
			                            Visible := Yes);
			Treat_Gate_Relay : BOOL (Usage := InOut,
			                            RADIX := Decimal,
			                            Required := Yes,
			                            Visible := Yes);
		END_PARAMETERS

		LOCAL_TAGS
			Clean_Pos_Failed_ACK : BOOL (RADIX := Decimal,
			                               ExternalAccess := None,
			                               DefaultData := 0);
			Treat_Pos_Failedt_ACK : BOOL (RADIX := Decimal,
			                                ExternalAccess := None,
			                                DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE Logic 
				N: XIC(K_Valve.Send_To_Treater)OTE(Treat_Gate_Relay);
				N: XIO(K_Valve.Send_To_Treater)OTE(Clean_Gate_Relay);
				N: XIC(Treat_Position_Input)XIC(Treat_Position_Input)[OTE(K_Valve.Treater_Gate_Opened) ,MOV(1,K_Valve.Status_State) ];
				N: XIO(K_Valve.Send_To_Treater)XIC(Clean_Position_Input)[OTE(K_Valve.Clean_Gate_Opened) ,MOV(0,K_Valve.Status_State) ];
				N: XIO(Clean_Position_Input)XIO(Treat_Position_Input)[OTE(K_Valve.Gate_Moving) ,MOV(2,K_Valve.Status_State) ];
				N: XIO(K_Valve.Send_To_Treater)XIO(Clean_Position_Input)ALMD(ALM_Clean_Pos_Failed,Clean_Pos_Failed_ACK,0,0,0);
				N: XIC(K_Valve.Send_To_Treater)XIO(Treat_Position_Input)ALMD(ALM_Treat_Pos_Failed,Treat_Pos_Failedt_ACK,0,0,0);
				N: [XIC(ALM_Clean_Pos_Failed.InAlarm) ,XIC(ALM_Treat_Pos_Failed.InAlarm) ]MOV(3,K_Valve.Status_State);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION Motor_Control (Revision := "1.0",
	                                             ExecutePrescan := No,
	                                             ExecutePostscan := No,
	                                             ExecuteEnableInFalse := No,
	                                             CreatedDate := "2017-06-22T17:07:35.659Z",
	                                             CreatedBy := "MIDWAY-NUC\Tech",
	                                             EditedDate := "2017-08-18T02:12:52.801Z",
	                                             EditedBy := "MIDWAY-NUC\Tech",
	                                             SoftwareRevision := "v20.04")
		
		PARAMETERS
			EnableIn : BOOL (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Motor_Contact : BOOL (Usage := InOut,
			                         RADIX := Decimal,
			                         Required := Yes,
			                         Visible := Yes);
			Spd_20_Pct : BOOL (Usage := Input,
			                      RADIX := Decimal,
			                      Required := Yes,
			                      Visible := Yes,
			                      DefaultData := 0);
			Spd_10_Pct : BOOL (Usage := Input,
			                      RADIX := Decimal,
			                      Required := Yes,
			                      Visible := Yes,
			                      DefaultData := 0);
			Running : BOOL (Usage := Output,
			                   RADIX := Decimal,
			                   Required := Yes,
			                   Visible := Yes,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Motor_Alarm_SPD20 : ALARM_DIGITAL (Usage := InOut,
			                             Required := Yes,
			                             Visible := Yes);
			Motor_Alarm_SPD10 : ALARM_DIGITAL (Usage := InOut,
			                             Required := Yes,
			                             Visible := Yes);
			Motor_Alarm_Stopped_Over_Amps : ALARM_DIGITAL (Usage := InOut,
			                                         Required := Yes,
			                                         Visible := Yes);
			Motor_Start : udt_Motor_Start (Usage := InOut,
			                       Required := Yes,
			                       Visible := Yes);
			Plugged_Sensor : BOOL (Usage := Input,
			                          RADIX := Decimal,
			                          Required := Yes,
			                          Visible := Yes,
			                          DefaultData := 0);
			Motor_Alarm_Plugged : ALARM_DIGITAL (Usage := InOut,
			                               Required := Yes,
			                               Visible := Yes);
			Motor_Amps : REAL (Usage := Input,
			                      RADIX := Float,
			                      Required := Yes,
			                      Visible := Yes,
			                      DefaultData := 0.00000000e+000);
			Motor_Config : udt_Motor_Config (Usage := InOut,
			                        Required := Yes,
			                        Visible := Yes);
			Motor_Starting : BOOL (Usage := InOut,
			                          RADIX := Decimal,
			                          Required := Yes,
			                          Visible := Yes);
			Motor_Alarm_Wont_Start : ALARM_DIGITAL (Usage := InOut,
			                                  Required := Yes,
			                                  Visible := Yes);
			In_Alarm : BOOL (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Treat_Batch_Status : DINT (Usage := InOut,
			                              RADIX := Decimal,
			                              Required := Yes,
			                              Visible := Yes);
			Clean_Batch_Status : DINT (Usage := InOut,
			                              RADIX := Decimal,
			                              Required := Yes,
			                              Visible := Yes);
			Transfer_Batch_Status : DINT (Usage := InOut,
			                                 RADIX := Decimal,
			                                 Required := Yes,
			                                 Visible := Yes);
			Motor_Batch_Ready : BOOL (Usage := Output,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             ExternalAccess := Read Only,
			                             DefaultData := 0);
			Manual_Mode : BOOL (Usage := InOut,
			                       RADIX := Decimal,
			                       Required := Yes,
			                       Visible := Yes);
			InterLocked_Belt : BOOL (Usage := InOut,
			                            RADIX := Decimal,
			                            Required := Yes,
			                            Visible := Yes);
			Motor_Batch_Ready_Clean : BOOL (Usage := Output,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No,
			                                   ExternalAccess := Read Only,
			                                   DefaultData := 0);
			Motor_Batch_Ready_Treat : BOOL (Usage := Output,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No,
			                                   ExternalAccess := Read Only,
			                                   DefaultData := 0);
			Motor_Batch_Ready_Transfer : BOOL (Usage := Output,
			                                      RADIX := Decimal,
			                                      Required := No,
			                                      Visible := No,
			                                      ExternalAccess := Read Only,
			                                      DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			TMR_BELT_SPD20 : TIMER (ExternalAccess := None,
			                         DefaultData := "[0,2000,0]");
			TMR_AMP_INRUSH : TIMER (ExternalAccess := None,
			                         DefaultData := "[0,2000,0]");
			Alm_Spd20_AK : BOOL (RADIX := Decimal,
			                       ExternalAccess := None,
			                       DefaultData := 0);
			Alm_Spd10_AK : BOOL (RADIX := Decimal,
			                       ExternalAccess := None,
			                       DefaultData := 0);
			Alm_Plugged_AK : BOOL (RADIX := Decimal,
			                         ExternalAccess := None,
			                         DefaultData := 0);
			Alm_OVR_AMP_AK : BOOL (RADIX := Decimal,
			                         ExternalAccess := None,
			                         DefaultData := 0);
			Stop_Motor_Plugged : BOOL (RADIX := Decimal,
			                             ExternalAccess := None,
			                             DefaultData := 0);
			Stop_Motor_SLP20 : BOOL (RADIX := Decimal,
			                           ExternalAccess := None,
			                           DefaultData := 0);
			Stop_Motor : BOOL (RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			Stop_Motor_Ovr_Amp : BOOL (RADIX := Decimal,
			                             ExternalAccess := None,
			                             DefaultData := 0);
			TMR_BELT_SPD10 : TIMER (ExternalAccess := None,
			                         DefaultData := "[0,2000,0]");
			Alm_Wont_Start_AK : BOOL (RADIX := Decimal,
			                            ExternalAccess := None,
			                            DefaultData := 0);
			Req_Motor_Start : BOOL (RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			tmr_Auto_Stop_Delay : TIMER (ExternalAccess := None,
			                              DefaultData := "[0,0,0]");
		END_LOCAL_TAGS

		ROUTINE Logic 
				N: LEQ(Motor_Config.Wind_Up_Time,1000)MOV(3000,Motor_Config.Wind_Up_Time);
				N: [MOV(Motor_Config.Wind_Up_Time,TMR_BELT_SPD20.PRE) ,MOV(Motor_Config.Wind_Up_Time,TMR_AMP_INRUSH.PRE) ,MOV(Motor_Config.Wind_Up_Time,TMR_BELT_SPD10.PRE) ];
				N: XIC(Motor_Start.Start_Motor)[XIC(InterLocked_Belt) ,XIC(Manual_Mode) ]OTE(Req_Motor_Start);
				N: XIC(Motor_Start.Start_Motor)XIO(InterLocked_Belt)XIO(Manual_Mode)OTU(Motor_Start.Start_Motor);
				N: XIC(Req_Motor_Start)[XIO(TMR_AMP_INRUSH.DN) ,LES(Motor_Amps,Motor_Config.Min_Motor_Amps) ]OTE(Motor_Starting);
				N: [XIC(TMR_AMP_INRUSH.DN) XIC(Req_Motor_Start) LES(Motor_Amps,Motor_Config.Min_Motor_Amps) ,XIO(Motor_Alarm_Wont_Start.Acked) ]ALMD(Motor_Alarm_Wont_Start,Alm_Wont_Start_AK,0,0,0);
				N: XIC(Req_Motor_Start)XIC(Motor_Contact)XIO(Spd_20_Pct)TON(TMR_BELT_SPD20,?,?);
				N: XIC(Req_Motor_Start)XIC(Motor_Contact)XIC(Spd_10_Pct)TON(TMR_BELT_SPD10,?,?);
				N: [XIC(Req_Motor_Start) XIC(Motor_Contact) XIO(Spd_20_Pct) XIC(TMR_BELT_SPD20.DN) ,XIO(Motor_Alarm_SPD20.Acked) XIC(Motor_Config.Stop_At_SLP20) ]XIO(Motor_Config.Speed_Sensor_Disabled)ALMD(Motor_Alarm_SPD20,Alm_Spd20_AK,0,0,0);
				N: XIC(Req_Motor_Start)XIC(Motor_Contact)XIC(Spd_10_Pct)XIC(Spd_20_Pct)XIC(TMR_BELT_SPD10.DN)XIO(Motor_Config.Speed_Sensor_Disabled)ALMD(Motor_Alarm_SPD10,Alm_Spd10_AK,0,0,0);
				N: [XIC(Plugged_Sensor) ,XIO(Motor_Alarm_Plugged.Acked) XIC(Motor_Config.Stop_When_Plugged) ]XIO(Motor_Config.Plugged_Sensor_Disabled)ALMD(Motor_Alarm_Plugged,Alm_Plugged_AK,0,0,0);
				N: [XIC(TMR_AMP_INRUSH.DN) GRT(Motor_Config.Max_Amps,0) GEQ(Motor_Amps,Motor_Config.Max_Amps) ,XIO(Motor_Alarm_Stopped_Over_Amps.Acked) XIC(Motor_Config.Stop_At_Max_Amps) ]ALMD(Motor_Alarm_Stopped_Over_Amps,Alm_OVR_AMP_AK,0,0,0);
				N: XIC(Motor_Alarm_Plugged.InAlarm)XIC(Motor_Config.Stop_When_Plugged)OTE(Stop_Motor_Plugged);
				N: XIC(Motor_Alarm_SPD20.InAlarm)XIC(Motor_Config.Stop_At_SLP20)OTE(Stop_Motor_SLP20);
				N: XIC(Motor_Alarm_Stopped_Over_Amps.InAlarm)XIC(Motor_Config.Stop_At_Max_Amps)OTE(Stop_Motor_Ovr_Amp);
				N: [XIC(Stop_Motor_Plugged) ,XIC(Stop_Motor_SLP20) ,XIC(Stop_Motor_Ovr_Amp) ,XIC(Motor_Alarm_Wont_Start.InAlarm) ]OTU(Motor_Start.Start_Motor);
				N: XIC(Req_Motor_Start)XIO(Motor_Start.Delay_Start)TON(TMR_AMP_INRUSH,?,?)OTE(Motor_Contact);
				N: XIC(Motor_Contact)XIO(Motor_Starting)OTE(Running);
				N: [XIC(Motor_Alarm_Plugged.InAlarm) ,XIC(Motor_Alarm_SPD20.InAlarm) ,XIC(Motor_Alarm_Stopped_Over_Amps.InAlarm) ,XIC(Motor_Alarm_Wont_Start.InAlarm) ]OTE(In_Alarm);
				N: [XIC(Motor_Start.Required_For_Clean_Batch) XIC(Running) ,XIO(Motor_Start.Required_For_Clean_Batch) ]XIO(In_Alarm)OTE(Motor_Batch_Ready_Clean);
				N: [XIC(Motor_Start.Required_For_Treat_Batch) XIC(Running) ,XIO(Motor_Start.Required_For_Treat_Batch) ]XIO(In_Alarm)OTE(Motor_Batch_Ready_Treat);
				N: [XIC(Motor_Start.Required_For_Transfer_Batch) XIC(Running) ,XIO(Motor_Start.Required_For_Transfer_Batch) ]XIO(In_Alarm)OTE(Motor_Batch_Ready_Transfer);
				N: EQU(Clean_Batch_Status,0)OTU(Motor_Start.Required_For_Clean_Batch);
				N: EQU(Treat_Batch_Status,0)OTU(Motor_Start.Required_For_Treat_Batch);
				N: EQU(Transfer_Batch_Status,0)OTU(Motor_Start.Required_For_Transfer_Batch);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION SCP (Revision := "1.0",
	                                   Vendor := "Rockwell Automation",
	                                   ExecutePrescan := No,
	                                   ExecutePostscan := No,
	                                   ExecuteEnableInFalse := No,
	                                   CreatedDate := "2013-04-28T21:50:43.921Z",
	                                   CreatedBy := "TYSON-0F2E96C68\Administrator",
	                                   EditedDate := "2013-04-29T16:53:41.887Z",
	                                   EditedBy := "TYSON-0F2E96C68\Administrator",
	                                   SoftwareRevision := "v20.01")
		
		PARAMETERS
			EnableIn : BOOL (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			In OF SCL_01.In (Usage := Input,
			              RADIX := Float,
			              Required := Yes,
			              Visible := Yes,
			              ExternalAccess := None);
			InRawMin : REAL (Usage := Input,
			                    RADIX := Float,
			                    Required := Yes,
			                    Visible := Yes,
			                    ExternalAccess := None,
			                    DefaultData := 0.00000000e+000);
			InRawMax : REAL (Usage := Input,
			                    RADIX := Float,
			                    Required := Yes,
			                    Visible := Yes,
			                    DefaultData := 0.00000000e+000);
			InEUMin : REAL (Usage := Input,
			                   RADIX := Float,
			                   Required := Yes,
			                   Visible := Yes,
			                   DefaultData := 0.00000000e+000);
			InEUMax : REAL (Usage := Input,
			                   RADIX := Float,
			                   Required := Yes,
			                   Visible := Yes,
			                   DefaultData := 0.00000000e+000);
			Out : DINT (Usage := Input,
			               RADIX := Decimal,
			               Required := Yes,
			               Visible := Yes,
			               DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			SCL_01 : SCALE (ExternalAccess := None,
			                 DefaultData := "[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]");
			SUB_01 : FBD_MATH (ExternalAccess := None,
			                 DefaultData := "[1,0.00000000e+000,0.00000000e+000,0.00000000e+000]");
			SEL_01 : SELECT (ExternalAccess := None,
			                 DefaultData := "[1,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,5.60519386e-045]");
			SCL_02 : SCALE (ExternalAccess := None,
			                 DefaultData := "[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]");
			LES_02 : FBD_COMPARE (ExternalAccess := None,
			                 DefaultData := "[1,0.00000000e+000,0.00000000e+000]");
		END_LOCAL_TAGS

		FBD_ROUTINE Logic (SheetSize := "Letter - 8.5 x 11 in",
		                   SheetOrientation := Landscape)
			SHEET  (Name := "")
				IREF  (ID := 0,
				       X := 260,
				       Y := 540,
				       Operand := "InEUMax",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 1,
				       X := 260,
				       Y := 560,
				       Operand := "InEUMin",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 2,
				       X := 120,
				       Y := 500,
				       Operand := "InRawMax",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 3,
				       X := 120,
				       Y := 520,
				       Operand := "InRawMin",
				       HideDescription := No)
				END_IREF

				OREF  (ID := 4,
				       X := 940,
				       Y := 460,
				       Operand := "Out",
				       HideDescription := No)
				END_OREF

				LES_BLOCK  (ID := 5,
				            X := 460,
				            Y := 640,
				            Operand := "LES_02",
				            VisiblePins := "SourceA, SourceB, Dest",
				            HideDescription := No)
				END_LES_BLOCK

				SCL_BLOCK  (ID := 6,
				            X := 360,
				            Y := 420,
				            Operand := "SCL_01",
				            VisiblePins := "In, InRawMax, InRawMin, InEUMax, InEUMin, Out",
				            HideDescription := No)
				END_SCL_BLOCK

				SEL_BLOCK  (ID := 7,
				            X := 780,
				            Y := 400,
				            Operand := "SEL_01",
				            VisiblePins := "In1, In2, SelectorIn, Out",
				            HideDescription := No)
				END_SEL_BLOCK

				SUB_BLOCK  (ID := 8,
				            X := 580,
				            Y := 340,
				            Operand := "SUB_01",
				            VisiblePins := "SourceA, SourceB, Dest",
				            HideDescription := No)
				END_SUB_BLOCK

				WIRE  (FromElementID := 0,
				       FromParameter := "",
				       ToElementID := 6,
				       ToParameter := "InEUMax")
				END_WIRE

				WIRE  (FromElementID := 0,
				       FromParameter := "",
				       ToElementID := 8,
				       ToParameter := "SourceA")
				END_WIRE

				WIRE  (FromElementID := 1,
				       FromParameter := "",
				       ToElementID := 6,
				       ToParameter := "InEUMin")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 5,
				       ToParameter := "SourceA")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 6,
				       ToParameter := "InRawMax")
				END_WIRE

				WIRE  (FromElementID := 3,
				       FromParameter := "",
				       ToElementID := 5,
				       ToParameter := "SourceB")
				END_WIRE

				WIRE  (FromElementID := 3,
				       FromParameter := "",
				       ToElementID := 6,
				       ToParameter := "InRawMin")
				END_WIRE

				WIRE  (FromElementID := 5,
				       FromParameter := "Dest",
				       ToElementID := 7,
				       ToParameter := "SelectorIn")
				END_WIRE

				WIRE  (FromElementID := 6,
				       FromParameter := "Out",
				       ToElementID := 7,
				       ToParameter := "In2")
				END_WIRE

				WIRE  (FromElementID := 6,
				       FromParameter := "Out",
				       ToElementID := 8,
				       ToParameter := "SourceB")
				END_WIRE

				WIRE  (FromElementID := 7,
				       FromParameter := "Out",
				       ToElementID := 4,
				       ToParameter := "")
				END_WIRE

				WIRE  (FromElementID := 8,
				       FromParameter := "Dest",
				       ToElementID := 7,
				       ToParameter := "In1")
				END_WIRE

			END_SHEET

		END_FBD_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION SCP_Inv (Revision := "1.0",
	                                       Vendor := "Rockwell Automation",
	                                       ExecutePrescan := No,
	                                       ExecutePostscan := No,
	                                       ExecuteEnableInFalse := No,
	                                       CreatedDate := "2013-04-28T21:50:43.921Z",
	                                       CreatedBy := "TYSON-0F2E96C68\Administrator",
	                                       EditedDate := "2013-04-29T16:58:08.293Z",
	                                       EditedBy := "TYSON-0F2E96C68\Administrator",
	                                       SoftwareRevision := "v20.01")
		
		PARAMETERS
			EnableIn : BOOL (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			In OF SCL_01.In (Usage := Input,
			              RADIX := Float,
			              Required := Yes,
			              Visible := Yes,
			              ExternalAccess := None);
			InRawMin : REAL (Usage := Input,
			                    RADIX := Float,
			                    Required := Yes,
			                    Visible := Yes,
			                    ExternalAccess := None,
			                    DefaultData := 0.00000000e+000);
			InRawMax : REAL (Usage := Input,
			                    RADIX := Float,
			                    Required := Yes,
			                    Visible := Yes,
			                    DefaultData := 0.00000000e+000);
			InEUMin : REAL (Usage := Input,
			                   RADIX := Float,
			                   Required := Yes,
			                   Visible := Yes,
			                   DefaultData := 0.00000000e+000);
			InEUMax : REAL (Usage := Input,
			                   RADIX := Float,
			                   Required := Yes,
			                   Visible := Yes,
			                   DefaultData := 0.00000000e+000);
			Out : REAL (Usage := Output,
			               RADIX := Float,
			               Required := Yes,
			               Visible := Yes,
			               ExternalAccess := Read/Write,
			               DefaultData := 0.00000000e+000);
		END_PARAMETERS

		LOCAL_TAGS
			SCL_01 : SCALE (ExternalAccess := None,
			                 DefaultData := "[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]");
			SUB_01 : FBD_MATH (ExternalAccess := None,
			                 DefaultData := "[1,0.00000000e+000,0.00000000e+000,0.00000000e+000]");
			SEL_01 : SELECT (ExternalAccess := None,
			                 DefaultData := "[1,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,5.60519386e-045]");
			SCL_02 : SCALE (ExternalAccess := None,
			                 DefaultData := "[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]");
			LES_02 : FBD_COMPARE (ExternalAccess := None,
			                 DefaultData := "[1,0.00000000e+000,0.00000000e+000]");
		END_LOCAL_TAGS

		FBD_ROUTINE Logic (SheetSize := "Letter - 8.5 x 11 in",
		                   SheetOrientation := Landscape)
			SHEET  (Name := "")
				IREF  (ID := 0,
				       X := 260,
				       Y := 540,
				       Operand := "InEUMax",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 1,
				       X := 260,
				       Y := 560,
				       Operand := "InEUMin",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 2,
				       X := 120,
				       Y := 500,
				       Operand := "InRawMax",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 3,
				       X := 120,
				       Y := 520,
				       Operand := "InRawMin",
				       HideDescription := No)
				END_IREF

				OREF  (ID := 4,
				       X := 940,
				       Y := 460,
				       Operand := "Out",
				       HideDescription := No)
				END_OREF

				LES_BLOCK  (ID := 5,
				            X := 460,
				            Y := 640,
				            Operand := "LES_02",
				            VisiblePins := "SourceA, SourceB, Dest",
				            HideDescription := No)
				END_LES_BLOCK

				SCL_BLOCK  (ID := 6,
				            X := 360,
				            Y := 420,
				            Operand := "SCL_01",
				            VisiblePins := "In, InRawMax, InRawMin, InEUMax, InEUMin, Out",
				            HideDescription := No)
				END_SCL_BLOCK

				SEL_BLOCK  (ID := 7,
				            X := 780,
				            Y := 400,
				            Operand := "SEL_01",
				            VisiblePins := "In1, In2, SelectorIn, Out",
				            HideDescription := No)
				END_SEL_BLOCK

				SUB_BLOCK  (ID := 8,
				            X := 580,
				            Y := 340,
				            Operand := "SUB_01",
				            VisiblePins := "SourceA, SourceB, Dest",
				            HideDescription := No)
				END_SUB_BLOCK

				WIRE  (FromElementID := 0,
				       FromParameter := "",
				       ToElementID := 6,
				       ToParameter := "InEUMax")
				END_WIRE

				WIRE  (FromElementID := 0,
				       FromParameter := "",
				       ToElementID := 8,
				       ToParameter := "SourceA")
				END_WIRE

				WIRE  (FromElementID := 1,
				       FromParameter := "",
				       ToElementID := 6,
				       ToParameter := "InEUMin")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 5,
				       ToParameter := "SourceA")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 6,
				       ToParameter := "InRawMax")
				END_WIRE

				WIRE  (FromElementID := 3,
				       FromParameter := "",
				       ToElementID := 5,
				       ToParameter := "SourceB")
				END_WIRE

				WIRE  (FromElementID := 3,
				       FromParameter := "",
				       ToElementID := 6,
				       ToParameter := "InRawMin")
				END_WIRE

				WIRE  (FromElementID := 5,
				       FromParameter := "Dest",
				       ToElementID := 7,
				       ToParameter := "SelectorIn")
				END_WIRE

				WIRE  (FromElementID := 6,
				       FromParameter := "Out",
				       ToElementID := 7,
				       ToParameter := "In2")
				END_WIRE

				WIRE  (FromElementID := 6,
				       FromParameter := "Out",
				       ToElementID := 8,
				       ToParameter := "SourceB")
				END_WIRE

				WIRE  (FromElementID := 7,
				       FromParameter := "Out",
				       ToElementID := 4,
				       ToParameter := "")
				END_WIRE

				WIRE  (FromElementID := 8,
				       FromParameter := "Dest",
				       ToElementID := 7,
				       ToParameter := "In1")
				END_WIRE

			END_SHEET

		END_FBD_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION Truck_Scale_Control (Revision := "1.0",
	                                                   ExecutePrescan := No,
	                                                   ExecutePostscan := No,
	                                                   ExecuteEnableInFalse := No,
	                                                   CreatedDate := "2017-03-28T16:02:08.365Z",
	                                                   CreatedBy := "MIDWAY-NUC\Administrator",
	                                                   EditedDate := "2017-08-12T16:05:20.258Z",
	                                                   EditedBy := "MIDWAY-NUC\Tech",
	                                                   SoftwareRevision := "v20.04")
		
		PARAMETERS
			EnableIn : BOOL (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Scale : udt_Truck_Scale (Usage := InOut,
			                 Required := Yes,
			                 Visible := Yes);
			Scale_Output : AB:ETHERNET_MODULE_DINT_4Bytes:O:0 (Usage := InOut,
			                        Required := Yes,
			                        Visible := Yes);
			Scale_Input : AB:ETHERNET_MODULE_DINT_4Bytes:I:0 (Usage := InOut,
			                       Required := Yes,
			                       Visible := Yes);
		END_PARAMETERS

		LOCAL_TAGS
			Rate_Tmr : TIMER (ExternalAccess := None,
			                   DefaultData := "[0,1000,713]");
			Accum_Rate_Index1 : COUNTER (ExternalAccess := None,
			                            DefaultData := "[0,11,0]");
			Old_Accum_Rate : REAL (RADIX := Float,
			                         ExternalAccess := None,
			                         DefaultData := 0.00000000e+000);
			Rate_Tare : REAL (RADIX := Float,
			                    ExternalAccess := None,
			                    DefaultData := 0.00000000e+000);
			Lock_Stable_Rate : DINT (RADIX := Decimal,
			                           ExternalAccess := None,
			                           DefaultData := 0);
			Scale_Avg1 : REAL[15] (RADIX := Float,
			                     ExternalAccess := None,
			                     DefaultData := "[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]");
			tmr_Stable : TIMER (ExternalAccess := None,
			                     DefaultData := "[0,2000,0]");
			tmr_Old_Rate : TIMER (ExternalAccess := None,
			                       DefaultData := "[0,1000,0]");
			Scale_Avg2 : REAL[15] (RADIX := Float,
			                     ExternalAccess := None,
			                     DefaultData := "[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]");
			Scale_Avg3 : REAL[15] (RADIX := Float,
			                     ExternalAccess := None,
			                     DefaultData := "[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]");
			Avg_Rate1 : REAL (RADIX := Float,
			                    ExternalAccess := None,
			                    DefaultData := 0.00000000e+000);
			Avg_Rate2 : REAL (RADIX := Float,
			                    ExternalAccess := None,
			                    DefaultData := 0.00000000e+000);
			Accum_Rate_Index2 : COUNTER (ExternalAccess := None,
			                            DefaultData := "[0,5,0]");
			Accum_Rate_Index3 : COUNTER (ExternalAccess := None,
			                            DefaultData := "[0,5,0]");
			Avg_Rate3 : DINT (RADIX := Decimal,
			                    ExternalAccess := None,
			                    DefaultData := 0);
			tmrWeightTest : TIMER (ExternalAccess := None,
			                        DefaultData := "[0,0,0]");
		END_LOCAL_TAGS

		ROUTINE Logic 
				N: CMP(Scale.Rate_Tol<=0)MOV(1,Scale.Rate_Tol);
				N: MOV(Scale_Input.Data[0],Scale.Gross);
				N: XIO(Rate_Tmr.DN)[CMP(ABS(Scale.Avg_Rate-Old_Accum_Rate)-Scale.Rate_Tol<=0) MOV(1,Lock_Stable_Rate) ,CMP(ABS(Scale.Avg_Rate-Old_Accum_Rate)-Scale.Rate_Tol>0) MOV(0,Lock_Stable_Rate) ];
				N: XIO(tmr_Old_Rate.DN)TON(tmr_Old_Rate,?,?);
				N: XIC(tmr_Old_Rate.DN)MOV(Scale.Avg_Rate,Old_Accum_Rate);
				N: CMP(Lock_Stable_Rate>0)TON(tmr_Stable,?,?);
				N: XIC(tmr_Stable.DN)OTE(Scale.Rate_Stable);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	TAG
		A16 : INT[250] (RADIX := ASCII) := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12320,12320,12320,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12320,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,26469,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,26721
				,0,0,0,0,0,0,0,0,0,12592,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,25452,0,0,0,0,0,0,0,0,0,28534
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,27749,0,0,0,0,0,0,0,0,0];
		A18 : INT[100] (RADIX := ASCII) := [0,0,0,0,0,0,0,0,0,0,0,0,0,14592,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
		ALARM_FIEL OF T11[7] ;
		ALARM_HAND OF B3[0].10 (RADIX := Decimal);
		ALARM_HMI OF B3[0].6 (RADIX := Decimal);
		ALARM_HORN OF O25[11].15 (RADIX := Decimal);
		ALARM_HORN1 OF O12.14 (RADIX := Decimal);
		ALARM_INIT OF B3[0].4 (RADIX := Decimal);
		ALARM_LIGH OF O13.15 (RADIX := Decimal);
		ALARM_LT_O OF T11[3] ;
		ALARM_SILE OF I25[4].7 (RADIX := Decimal);
		ALARM_SILE1 OF I7.13 (RADIX := Decimal);
		ALARM_SILE2 OF B3[0].3 (RADIX := Decimal);
		ALARM_SILE3 OF B3[0].5 (RADIX := Decimal);
		ALARM_SILE4 OF B3[0].9 (RADIX := Decimal);
		ALRM_LIGHT OF O25[11].14 (RADIX := Decimal);
		ALRM_SILEN OF B3[0].7 (RADIX := Decimal);
		Always_On : BOOL (RADIX := Decimal) := 1;
		Analog : AI[160]  := [[3,[3,1.04000000e+002,1.63840000e+004,1.47000000e+002,3.77000000e+003,0.00000000e+000,5,0.00000000e+000
				,0,0.00000000e+000,1.62370000e+004,6.15877289e-005,0.00000000e+000]],[3,[3,1.31000000e+002,1.63840000e+004
				,1.47000000e+002,3.77000000e+003,0.00000000e+000,5,0.00000000e+000,0,0.00000000e+000,1.62370000e+004
				,6.15877289e-005,0.00000000e+000]],[3,[3,1.84800000e+003,1.63840000e+004,1.88400000e+003,4.00000000e+003
				,0.00000000e+000,5,0.00000000e+000,0,0.00000000e+000,1.45000000e+004,6.89655208e-005,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[3,[3,2.88160000e+004,0.00000000e+000,3.10000000e+004,3.20000000e+003
				,0.00000000e+000,1,2.97455469e+003,3,0.00000000e+000,3.10000000e+004,3.22580636e-005,2.97455469e+003
				]],[3,[3,3.03360000e+004,3.10000000e+004,0.00000000e+000,3.20000000e+003,0.00000000e+000,1,3.13145800e+003
				,0,0.00000000e+000,3.10000000e+004,3.22580636e-005,3.13145800e+003]],[3,[3,3.00640000e+004,3.10000000e+004
				,0.00000000e+000,3.20000000e+003,0.00000000e+000,1,3.10338062e+003,0,0.00000000e+000,3.10000000e+004
				,3.22580636e-005,3.10338062e+003]],[3,[3,7.36000000e+003,3.10000000e+004,0.00000000e+000,3.20000000e+003
				,0.00000000e+000,1,7.59741943e+002,0,0.00000000e+000,3.10000000e+004,3.22580636e-005,7.59741943e+002
				]],[3,[3,9.13600000e+003,3.10000000e+004,0.00000000e+000,3.20000000e+003,0.00000000e+000,1,9.43070923e+002
				,0,0.00000000e+000,3.10000000e+004,3.22580636e-005,9.43070923e+002]],[3,[3,2.86560000e+004,3.10000000e+004
				,0.00000000e+000,3.20000000e+003,0.00000000e+000,1,2.95803857e+003,0,0.00000000e+000,3.10000000e+004
				,3.22580636e-005,2.95803857e+003]],[3,[3,2.89440000e+004,3.10000000e+004,0.00000000e+000,3.20000000e+003
				,0.00000000e+000,1,2.98776758e+003,0,0.00000000e+000,3.10000000e+004,3.22580636e-005,2.98776758e+003
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				]],[1,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]]];
		A_ACC OF N10[11] (RADIX := Decimal);
		A_ACC_SEC OF N10[13] (RADIX := Decimal);
		A_HOLD_B OF B3[1].4 (RADIX := Decimal);
		A_HOLD_MB OF B3[1].3 (RADIX := Decimal);
		A_HOLD_REL OF B3[1].5 (RADIX := Decimal);
		A_MAIN_CNT OF C5[0].PRE (RADIX := Decimal);
		A_MAIN_CNT1 OF C5[0].ACC (RADIX := Decimal);
		A_MAIN_TRE OF C5[0] ;
		A_PRESET OF N10[10] (RADIX := Decimal);
		A_PRESET_S OF N10[12] (RADIX := Decimal);
		A_RESET_PB OF B3[1].2 (RADIX := Decimal);
		A_SET OF B3[1].6 (RADIX := Decimal);
		A_STB_AUTO OF B3[1].0 (RADIX := Decimal);
		A_STPB_AUT OF B3[1].1 (RADIX := Decimal);
		A_TREATER OF I24[6].8 (RADIX := Decimal);
		A_TREATER1 OF T4[59] ;
		B12 : DINT[100] (RADIX := Binary) := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
		B15 : DINT[100] (RADIX := Binary) := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,3,0,0,0,3,3,3,0,0,0,0,0,0,3,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
		B17 : DINT[30] (RADIX := Binary) := [0,0,0,0,0,0,0,0,0,0,0,2,7,7,2,2,7,7,0,0,0,2,7,7,2,7,2,0,0,0];
		B183 : DINT[1] (RADIX := Binary) := [1];
		B184 : DINT[1] (RADIX := Binary) := [2];
		B194 : DINT[1] (RADIX := Binary) := [0];
		B204 : DINT[1] (RADIX := Binary) := [0];
		B21 : DINT[255] (RADIX := Binary) := [0,0,0,0,0,0,0,0,32768,32768,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
		B214 : DINT[1] (RADIX := Binary) := [0];
		B224 : DINT[1] (RADIX := Binary) := [2];
		B234 : DINT[1] (RADIX := Binary) := [0];
		B243 : DINT[1] (RADIX := Binary) := [3];
		B244 : DINT[1] (RADIX := Binary) := [2];
		B253 : DINT[100] (RADIX := Binary) := [3,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
		B254 : DINT[1] (RADIX := Binary) := [2];
		B3 : DINT[250] (RADIX := Binary) := [688,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,3,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0];
		B9 : DINT[150] (RADIX := Binary) := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,32,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,8,8,0,0,0,32,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
		Beta : BOOL (RADIX := Decimal) := 1;
		BIN_1_CLOSE : BOOL (RADIX := Decimal) := 0;
		BIN_1_OPEN : BOOL (RADIX := Decimal) := 0;
		BIN_2_CLOSE : BOOL (RADIX := Decimal) := 0;
		BIN_2_OPEN : BOOL (RADIX := Decimal) := 0;
		BIN_3_CLOSE : BOOL (RADIX := Decimal) := 0;
		BIN_3_OPEN : BOOL (RADIX := Decimal) := 0;
		BIN_4_CLOSE : BOOL (RADIX := Decimal) := 0;
		BIN_4_OPEN : BOOL (RADIX := Decimal) := 0;
		BIN_5_CLOSE : BOOL (RADIX := Decimal) := 0;
		BIN_5_OPEN : BOOL (RADIX := Decimal) := 0;
		BIN_6_CLOSE : BOOL (RADIX := Decimal) := 0;
		BIN_6_OPEN : BOOL (RADIX := Decimal) := 0;
		BIN_7_CLOSE : BOOL (RADIX := Decimal) := 0;
		BIN_7_OPEN : BOOL (RADIX := Decimal) := 0;
		Bin_Config : BOOL (RADIX := Decimal) := 1;
		C5 : COUNTER[50]  := [[0,3000,0],[536870912,0,5],[0,3000,0],[0,2,0],[0,400000,0],[0,5000,0],[0,9999,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,1200,0],[0,30,0],[0,3000,0],[0,36,0],[0,1500
				,0],[0,3000,0],[0,3000,0],[0,0,0],[0,0,0],[0,0,0],[0,3000,0],[0,3000,0],[0,3000,0],[0,3000,0],[0,3000,0],[0,3000,0],[-2147483648,0,0],[-2147483648
				,0,0],[-2147483648,0,0],[0,20000,0],[0,0,0],[0,20000,0],[0,20000,0],[0,20000,0],[0,20000,0],[0,20000,0],[0,20000,0],[0,20000,0],[0,20000,0
				],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
		Calibration_Max : REAL (RADIX := Float) := 4.00000000e+003;
		CAL_K_FACT OF F8[0] (RADIX := Float);
		CAL_RESET OF B15[50].0 (RADIX := Decimal);
		CG13_METR OF I8.15 (RADIX := Decimal);
		CG_13_AIR OF I8.13 (RADIX := Decimal);
		CG_19_AIR OF I8.12 (RADIX := Decimal);
		CG_19_METR OF I8.14 (RADIX := Decimal);
		CHEM_PUMP_1 : STRING  := [5,'water$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				];
		CHEM_PUMP_10 : STRING  := [3,'oil$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				];
		CHEM_PUMP_11 : STRING  := [5,'apron$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				];
		CHEM_PUMP_12 : STRING  := [7,'stamina$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				];
		CHEM_PUMP_13 : STRING  := [6,'TEST13$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				];
		CHEM_PUMP_14 : STRING  := [3,'oil$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				];
		CHEM_PUMP_15 : STRING  := [3,'red$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				];
		CHEM_PUMP_2 : STRING  := [8,'alba red$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				];
		CHEM_PUMP_3 : STRING  := [7,'evergol$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				];
		CHEM_PUMP_4 : STRING  := [5,'macho$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				];
		CHEM_PUMP_5 : STRING  := [6,'vib ex$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				];
		CHEM_PUMP_6 : STRING  := [6,'bio st$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				];
		CHEM_PUMP_7 : STRING  := [3,'tbz$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				];
		CHEM_PUMP_8 : STRING  := [5,'wuxal$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				];
		CHEM_PUMP_9 : STRING  := [4,'BLUE$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				];
		CIMBRA_BIN OF I25[3].10 (RADIX := Decimal);
		CIMBRIA_BI OF B15[30].0 (RADIX := Decimal);
		CIMBRIA_BI1 OF B15[30].1 (RADIX := Decimal);
		CIMBRIA_BIN_EMPTY : BOOL (RADIX := Decimal) := 1;
		CIMBRIA_BIN_FULL : BOOL (RADIX := Decimal) := 0;
		CIMBRIA_FAN_ON : BOOL (RADIX := Decimal) := 0;
		CIMBRIA_FAN_SPD_INPUT : DINT (RADIX := Decimal) := 30;
		CIMBRIA_HI OF B15[30].2 (RADIX := Decimal);
		CIMBRIA_OUTPUT_SPD : DINT (RADIX := Decimal) := 0;
		Cleaning_Motors : udt_Motor[100]  := [[[0,0,0],[1,7.73790525e-003,[0,2000,0],[0,2000,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,5.75872837e-004,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,9.54935968e-001,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,2.24250150e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0],[[0,0,0],[1,0.00000000e+000,[0,2000,0],[0,2000
				,0],[0,2000,0],[0,0,0]],0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000],0,0,0]];
		CLR_SORT_ASPBLR_DELAY : TIMER  := [-1606796622,5000,5005];
		CLR_SORT_ASP_DELAY : TIMER  := [-1606772685,5000,5005];
		CLR_SORT_LEG_DELAY : TIMER  := [-1606770663,5000,5007];
		CLR_SORT_LEG_SPD10 OF Local:0:I.Data.3 (RADIX := Decimal);
		CLR_SORT_LEG_SPD20 OF Local:0:I.Data.4 (RADIX := Decimal);
		CONC13_COL OF N7[93] (RADIX := Decimal);
		CONC13_OP OF A18[3] (RADIX := ASCII);
		CONC13_PUM OF N7[83] (RADIX := Decimal);
		CONC13_SET OF A18[0] (RADIX := ASCII);
		CONC13_SET1 OF B21[8].14 (RADIX := Decimal);
		CONC19_COL OF N7[99] (RADIX := Decimal);
		CONC19_OP OF A18[13] (RADIX := ASCII);
		CONC19_PUM OF N7[89] (RADIX := Decimal);
		CONC19_SET OF B21[9].14 (RADIX := Decimal);
		ConcretePlantIn : DINT (RADIX := Decimal,
		            Producer := "Concrete_PLC_Controller",
		            RemoteTag := "MainPLCOut",
		            RemoteFile := 0,
		            RPI := 20,
		            Unicast := Yes) := 2,
			TagForceData := [2,0,0,0,0,0,0,0,0,0,0,0];
		ConcretePlantOut : DINT (RADIX := Decimal,
		            ProduceCount := 1,
		            ProgrammaticallySendEventTrigger := No,
		            UnicastPermitted := Yes,
		            MinimumRPI := 0.200,
		            MaximumRPI := 536870.900,
		            DefaultRPI := 0) := 1,
			TagForceData := [0,0,0,0,0,0,0,0,0,0,0,0];
		CONC_13_NO OF B21[8].15 (RADIX := Decimal);
		CONC_19_NO OF B21[9].15 (RADIX := Decimal);
		CONC_19_SE OF A18[10] (RADIX := ASCII);
		ConfigureVariety : Variety  := [[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[[0,0],[0,0],[0,0],[0,0]]];
		Config_Save_Binss : BOOL (RADIX := Decimal) := 0;
		Consumed : DINT (RADIX := Decimal,
		            Producer := "Concrete_PLC_Controller",
		            RemoteTag := "produced",
		            RemoteFile := 0,
		            RPI := 20,
		            Unicast := Yes) := 0,
			TagForceData := [0,0,0,0,0,0,0,0,0,0,0,0];
		cpBinGateRates : DINT[50] (RADIX := Decimal,
		            Producer := "Concrete_PLC_Controller",
		            RemoteTag := "cpBINRATES",
		            RemoteFile := 0,
		            RPI := 20,
		            Unicast := Yes) := [0,73,0,180,0,531,0,117,0,0,147,0,0,269,0,0,0,0,0,173,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],
			TagForceData := [0,0,0,0,73,0,0,0,0,0,0,0,-76,0,0,0,0,0,0,0,19,2,0,0,0,0,0,0,117,0,0,0,0,0,0,0,0,0,0,0,-109,0,0,0,0,0,0,0,0,0,0,0,13,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,-83,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
		cpBINOPEN : DINT (RADIX := Decimal,
		            Producer := "Concrete_PLC_Controller",
		            RemoteTag := "cpBINOPEN",
		            RemoteFile := 0,
		            RPI := 20,
		            Unicast := Yes) := 0,
			TagForceData := [0,0,0,0,0,0,0,0,0,0,0,0];
		cpCleanBulk : BOOL (RADIX := Decimal) := 0;
		cpTicketBinActive : DINT (RADIX := Decimal) := 0;
		cpTicketBinSet : DINT (RADIX := Decimal) := 0;
		cpVarTrimTemp : STRING  := [6,'823026$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				];
		cpVAR_BINARRAY : STRING[50]  := [[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[48,'823019-Diva Spring-Certified-WSU -SWW Seed Wheat$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[60,'823007-WB 6121 spring-Certified - Monsanto  - SWW Seed Wheat$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[8,'reg duet$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[50,'823001-ArtDeco-Certified-Limagrain -SWW Seed Wheat$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[56,'823007-WB 6121 spring-Certified-Monsanto -SWW Seed Wheat$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[43,'823014-Skiles-Certified-OSU -SWW Seed Wheat$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[44,'823010-Bobtail-Certified-OSU -SWW Seed Wheat$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]];
		cpVAR_CNT_ONS : DINT (RADIX := Decimal) := 0;
		CP_Remote_Air_Gate_On : DINT (RADIX := Decimal,
		            ProduceCount := 1,
		            ProgrammaticallySendEventTrigger := No,
		            UnicastPermitted := Yes,
		            MinimumRPI := 0.200,
		            MaximumRPI := 536870.900,
		            DefaultRPI := 0) := 0,
			TagForceData := [0,0,0,0,0,0,0,0,0,0,0,0];
		CP_Remote_Air_Gate_Open_In : DINT (RADIX := Decimal,
		            Producer := "Concrete_PLC_Controller",
		            RemoteTag := "Remote_Bin_Air_Gate_Open",
		            RemoteFile := 0,
		            RPI := 100,
		            Unicast := Yes) := 0,
			TagForceData := [0,0,0,0,0,0,0,0,0,0,0,0];
		CP_Remote_Andco_Auto_In : DINT (RADIX := Decimal,
		            Producer := "Concrete_PLC_Controller",
		            RemoteTag := "Remote_Andco_Auto_Out",
		            RemoteFile := 0,
		            RPI := 20,
		            Unicast := Yes) := 0,
			TagForceData := [0,0,0,0,0,0,0,0,0,0,0,0];
		CP_Remote_Andoc_Out : udt_Andco_Remote_Out[32] (ProduceCount := 1,
		            ProgrammaticallySendEventTrigger := No,
		            UnicastPermitted := Yes,
		            MinimumRPI := 0.200,
		            MaximumRPI := 536870.900,
		            DefaultRPI := 0) := [[0],[0],[0],[0],[0],[0],[0],[0],[0],[0],[0],[0],[0],[0],[0],[0],[0],[0],[0],[0],[0],[0],[0],[0],[0],[0],[0],[0],[0],[0],[0],[0]],
			TagForceData := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
		CP_Remote_Belt_In : udt_Motor_Remote_In[10] (Producer := "Concrete_PLC_Controller",
		            RemoteTag := "Remote_Belt_Out",
		            RemoteFile := 0,
		            RPI := 20,
		            Unicast := Yes) := [[0,0.00000000e+000,0],[2,-3.00000000e-001,0],[2,-3.49999994e-001,0],[2,-4.00000000e-001,0],[0,0.00000000e+000
				,0],[0,0.00000000e+000,0],[0,0.00000000e+000,0],[0,0.00000000e+000,0],[0,0.00000000e+000,0],[0,0.00000000e+000
				,0]],
			TagForceData := [0,0,0,0,0,0,0,0,0,0,0,0,2,0,0,0,-102,-103,-71,-66,0,0,0,0,2,0,0,0,-102,-103,9,-65,0,0,0,0,2,0,0,0,0,0,32,-65,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
		CP_Remote_Belt_Start : DINT (RADIX := Decimal,
		            ProduceCount := 1,
		            ProgrammaticallySendEventTrigger := No,
		            UnicastPermitted := Yes,
		            MinimumRPI := 0.200,
		            MaximumRPI := 536870.900,
		            DefaultRPI := 0) := 0,
			TagForceData := [0,0,0,0,0,0,0,0,0,0,0,0];
		CP_Remote_Leg_In : udt_Motor_Remote_In (Producer := "Concrete_PLC_Controller",
		            RemoteTag := "Remote_Leg_Out",
		            RemoteFile := 0,
		            RPI := 20,
		            Unicast := Yes) := [3,-2.50000000e-001,0],
			TagForceData := [3,0,0,0,103,102,-26,-66,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
		CP_Remote_Leg_Start : DINT (RADIX := Decimal,
		            ProduceCount := 1,
		            ProgrammaticallySendEventTrigger := No,
		            UnicastPermitted := Yes,
		            MinimumRPI := 0.200,
		            MaximumRPI := 536870.900,
		            DefaultRPI := 0) := 0,
			TagForceData := [0,0,0,0,0,0,0,0,0,0,0,0];
		Dev : DINT (RADIX := Decimal,
		            ProduceCount := 1,
		            ProgrammaticallySendEventTrigger := No,
		            UnicastPermitted := Yes,
		            MinimumRPI := 0.200,
		            MaximumRPI := 536870.900,
		            DefaultRPI := 0) := 6145,
			TagForceData := [0,0,0,0,0,0,0,0,0,0,0,0];
		DIST_MOVE OF I3.10 (RADIX := Decimal);
		DIST_TO_CL OF I7.2 (RADIX := Decimal);
		DS_CLEAN_B OF O13.5 (RADIX := Decimal);
		DS_DLY_OFF OF T4[33] ;
		DS_M OF O24[1].0 (RADIX := Decimal);
		DS_MOVE_SE OF T4[32] ;
		DS_MOV_CCW OF B3[100].13 (RADIX := Decimal);
		DS_MOV_CW OF B3[100].12 (RADIX := Decimal);
		DS_M_B OF B3[101].0 (RADIX := Decimal);
		DS_POS8 OF O13.7 (RADIX := Decimal);
		DS_POS9 OF O13.8 (RADIX := Decimal);
		DS_POS_1 OF I24[0].2 (RADIX := Decimal);
		DS_POS_10 OF I24[0].11 (RADIX := Decimal);
		DS_POS_11 OF B3[100].11 (RADIX := Decimal);
		DS_POS_1_B OF B3[100].2 (RADIX := Decimal);
		DS_POS_2 OF I24[0].3 (RADIX := Decimal);
		DS_POS_2_B OF B3[100].3 (RADIX := Decimal);
		DS_POS_3 OF I24[0].4 (RADIX := Decimal);
		DS_POS_3_B OF B3[100].4 (RADIX := Decimal);
		DS_POS_4 OF I24[0].5 (RADIX := Decimal);
		DS_POS_4_B OF B3[100].5 (RADIX := Decimal);
		DS_POS_5 OF I24[0].6 (RADIX := Decimal);
		DS_POS_5_B OF B3[100].6 (RADIX := Decimal);
		DS_POS_6 OF I24[0].7 (RADIX := Decimal);
		DS_POS_6_B OF B3[100].7 (RADIX := Decimal);
		DS_POS_7 OF I24[0].8 (RADIX := Decimal);
		DS_POS_7_B OF B3[100].8 (RADIX := Decimal);
		DS_POS_8 OF I24[0].9 (RADIX := Decimal);
		DS_POS_8_B OF B3[100].9 (RADIX := Decimal);
		DS_POS_9 OF I24[0].10 (RADIX := Decimal);
		DS_POS_9_B OF B3[100].10 (RADIX := Decimal);
		DS_SEEK_1 OF B3[102].1 (RADIX := Decimal);
		DS_SEEK_10 OF B3[102].10 (RADIX := Decimal);
		DS_SEEK_2 OF B3[102].2 (RADIX := Decimal);
		DS_SEEK_3 OF B3[102].3 (RADIX := Decimal);
		DS_SEEK_4 OF B3[102].4 (RADIX := Decimal);
		DS_SEEK_5 OF B3[102].5 (RADIX := Decimal);
		DS_SEEK_6 OF B3[102].6 (RADIX := Decimal);
		DS_SEEK_7 OF B3[102].7 (RADIX := Decimal);
		DS_SEEK_8 OF B3[102].8 (RADIX := Decimal);
		DS_SEEK_9 OF B3[102].9 (RADIX := Decimal);
		DS_SET_IN OF N10[0] (RADIX := Decimal);
		DS_SPOUT_C OF O24[1].3 (RADIX := Decimal);
		DS_SPOUT_C1 OF O24[1].4 (RADIX := Decimal);
		DS_SPOUT_C2 OF B3[101].3 (RADIX := Decimal);
		DS_SPOUT_C3 OF B3[101].4 (RADIX := Decimal);
		DS_SPOUT_D OF I24[0].1 (RADIX := Decimal);
		DS_SPOUT_D1 OF O24[1].1 (RADIX := Decimal);
		DS_SPOUT_D2 OF B3[100].1 (RADIX := Decimal);
		DS_SPOUT_D3 OF B3[101].1 (RADIX := Decimal);
		DS_SPOUT_U OF I24[0].0 (RADIX := Decimal);
		DS_SPOUT_U1 OF O24[1].2 (RADIX := Decimal);
		DS_SPOUT_U2 OF B3[101].2 (RADIX := Decimal);
		DS_SP_UP_B OF B3[100].0 (RADIX := Decimal);
		DS_START_M OF B3[102].11 (RADIX := Decimal);
		DS_STOP_MO OF B3[102].0 (RADIX := Decimal);
		DS_T21 OF O13.0 (RADIX := Decimal);
		DS_T22 OF O13.1 (RADIX := Decimal);
		DS_T23 OF O13.9 (RADIX := Decimal);
		DS_T231 OF O13.2 (RADIX := Decimal);
		DS_T24 OF O13.3 (RADIX := Decimal);
		DS_T25 OF O13.4 (RADIX := Decimal);
		DS_T26 OF O13.6 (RADIX := Decimal);
		F8 : REAL[27] (RADIX := Float) := [1.20000000e+000,1.00000000e+000,1.47480000e+004,1.00000000e+000,1.54370000e+004,1.00000000e+000
				,1.42370000e+004,1.00000000e+000,1.34470000e+004,1.00000000e+000,1.44530000e+004,1.00000000e+000
				,6.34000000e+003,1.00000000e+000,8.75500000e+003,1.00000000e+000,1.59380000e+004,1.00000000e+000
				,1.63840000e+004,1.00000000e+000,1.57380000e+004,1.00000000e+000,1.52730000e+004,1.00000000e+000
				,1.46040000e+004,1.00000000e+000,1.51380000e+004];
		Gates : STRING  := [0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				];
		hCLR_SORT_LEG_SPD10 : BOOL (RADIX := Decimal) := 1;
		hCLR_SORT_LEG_SPD20 : BOOL (RADIX := Decimal) := 1;
		hCLR_SORT_STB : BOOL (RADIX := Decimal) := 0;
		hCLR_SORT_STRT : BOOL (RADIX := Decimal) := 0;
		hN_RECVING_PIT_GATE_CLSPB : BOOL (RADIX := Decimal) := 0;
		hN_RECVING_PIT_GATE_OPNPB : BOOL (RADIX := Decimal) := 0;
		hSURGE_BIN_HI : BOOL (RADIX := Decimal) := 0;
		hSURGE_BIN_LO : BOOL (RADIX := Decimal) := 1;
		I1 OF R1S0_AENTR:1:I.Data (RADIX := Binary);
		I16 : INT[16] (RADIX := Binary) := [14748,15437,14237,13451,14453,6340,8755,15938,2138,2138,2138,2138,2138,2138,2138,2138];
		I16_0 OF N20[0] (RADIX := Decimal);
		I16_000 OF I16[0] (RADIX := Binary);
		I16_001 OF I16[1] (RADIX := Binary);
		I16_002 OF I16[2] (RADIX := Binary);
		I16_003 OF I16[3] (RADIX := Binary);
		I16_004 OF I16[4] (RADIX := Binary);
		I16_005 OF I16[5] (RADIX := Binary);
		I16_006 OF I16[6] (RADIX := Binary);
		I16_007 OF I16[7] (RADIX := Binary);
		I16_1 OF N20[1] (RADIX := Decimal);
		I16_2 OF N20[2] (RADIX := Decimal);
		I16_3 OF N20[3] (RADIX := Decimal);
		I16_4 OF N20[4] (RADIX := Decimal);
		I16_5 OF N20[5] (RADIX := Decimal);
		I16_6 OF N20[6] (RADIX := Decimal);
		I16_7 OF N20[7] (RADIX := Decimal);
		I17 : INT[16] (RADIX := Binary) := [16384,15735,15273,14604,15138,7487,7490,7484,2138,2138,2138,2138,2138,2138,2138,2138];
		I17_000 OF I17[0] (RADIX := Binary);
		I17_001 OF I17[1] (RADIX := Binary);
		I17_002 OF I17[2] (RADIX := Binary);
		I17_003 OF I17[3] (RADIX := Binary);
		I17_004 OF I17[4] (RADIX := Binary);
		I17_005 OF I17[5] (RADIX := Binary);
		I17_006 OF I17[6] (RADIX := Binary);
		I17_007 OF I17[7] (RADIX := Binary);
		I18 : INT[16] (RADIX := Binary) := [1363,1848,131,104,2002,1975,3277,3277,2138,2138,2138,2138,2138,2138,6813,6813];
		I18_000 OF I18[0] (RADIX := Decimal);
		I18_001 OF I18[1] (RADIX := Decimal);
		I18_002 OF I18[2] (RADIX := Decimal);
		I18_003 OF I18[3] (RADIX := Decimal);
		I18_007 OF I18[7] (RADIX := Decimal);
		I1_000_Bit00 OF I1.0 (RADIX := Decimal);
		I1_000_Bit01 OF I1.1 (RADIX := Decimal);
		I1_000_Bit02 OF I1.2 (RADIX := Decimal);
		I1_000_Bit03 OF I1.3 (RADIX := Decimal);
		I1_000_Bit04 OF I1.4 (RADIX := Decimal);
		I1_000_Bit05 OF I1.5 (RADIX := Decimal);
		I1_000_Bit06 OF I1.6 (RADIX := Decimal);
		I1_000_Bit07 OF I1.7 (RADIX := Decimal);
		I1_000_Bit08 OF I1.8 (RADIX := Decimal);
		I1_000_Bit09 OF I1.9 (RADIX := Decimal);
		I1_000_Bit10 OF I1.10 (RADIX := Decimal);
		I1_000_Bit11 OF I1.11 (RADIX := Decimal);
		I1_000_Bit12 OF I1.12 (RADIX := Decimal);
		I1_000_Bit13 OF I1.13 (RADIX := Decimal);
		I1_000_Bit14 OF I1.14 (RADIX := Decimal);
		I1_000_Bit15 OF I1.15 (RADIX := Decimal);
		I2 OF R1S0_AENTR:2:I.Data (RADIX := Binary);
		I24 : INT[32] (RADIX := Binary) := [6,0,0,0,0,0,10406,8326,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
		I24_000_Bit00 OF I24[0].0 (RADIX := Decimal);
		I24_000_Bit01 OF I24[0].1 (RADIX := Decimal);
		I24_000_Bit02 OF I24[0].2 (RADIX := Decimal);
		I24_000_Bit03 OF I24[0].3 (RADIX := Decimal);
		I24_000_Bit04 OF I24[0].4 (RADIX := Decimal);
		I24_000_Bit05 OF I24[0].5 (RADIX := Decimal);
		I24_000_Bit06 OF I24[0].6 (RADIX := Decimal);
		I24_000_Bit07 OF I24[0].7 (RADIX := Decimal);
		I24_000_Bit08 OF I24[0].8 (RADIX := Decimal);
		I24_000_Bit09 OF I24[0].9 (RADIX := Decimal);
		I24_000_Bit10 OF I24[0].10 (RADIX := Decimal);
		I24_000_Bit11 OF I24[0].11 (RADIX := Decimal);
		I24_004_Bit00 OF I24[4].0 (RADIX := Decimal);
		I24_004_Bit01 OF I24[4].1 (RADIX := Decimal);
		I24_004_Bit02 OF I24[4].2 (RADIX := Decimal);
		I24_004_Bit03 OF I24[4].3 (RADIX := Decimal);
		I24_004_Bit04 OF I24[4].4 (RADIX := Decimal);
		I24_004_Bit05 OF I24[4].5 (RADIX := Decimal);
		I24_004_Bit06 OF I24[4].6 (RADIX := Decimal);
		I24_004_Bit07 OF I24[4].7 (RADIX := Decimal);
		I24_004_Bit08 OF I24[4].8 (RADIX := Decimal);
		I24_004_Bit09 OF I24[4].9 (RADIX := Decimal);
		I24_004_Bit10 OF I24[4].10 (RADIX := Decimal);
		I24_004_Bit11 OF I24[4].11 (RADIX := Decimal);
		I24_004_Bit12 OF I24[4].12 (RADIX := Decimal);
		I24_006_Bit01 OF I24[6].1 (RADIX := Decimal);
		I24_006_Bit02 OF I24[6].2 (RADIX := Decimal);
		I24_006_Bit07 OF I24[6].7 (RADIX := Decimal);
		I24_006_Bit08 OF I24[6].8 (RADIX := Decimal);
		I24_006_Bit13 OF I24[6].13 (RADIX := Decimal);
		I24_021_Bit00 OF I24[21].0 (RADIX := Decimal);
		I24_021_Bit01 OF I24[21].1 (RADIX := Decimal);
		I24_021_Bit02 OF I24[21].2 (RADIX := Decimal);
		I24_021_Bit03 OF I24[21].3 (RADIX := Decimal);
		I24_021_Bit04 OF I24[21].4 (RADIX := Decimal);
		I24_021_Bit05 OF I24[21].5 (RADIX := Decimal);
		I24_021_Bit06 OF I24[21].6 (RADIX := Decimal);
		I24_021_Bit07 OF I24[21].7 (RADIX := Decimal);
		I24_021_Bit08 OF I24[21].8 (RADIX := Decimal);
		I25 : INT[32] (RADIX := Binary) := [4608,0,0,-12288,24589,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
		I25_000_Bit00 OF I25[0].0 (RADIX := Decimal);
		I25_000_Bit01 OF I25[0].1 (RADIX := Decimal);
		I25_000_Bit02 OF I25[0].2 (RADIX := Decimal);
		I25_000_Bit03 OF I25[0].3 (RADIX := Decimal);
		I25_000_Bit04 OF I25[0].4 (RADIX := Decimal);
		I25_000_Bit06 OF I25[0].6 (RADIX := Decimal);
		I25_000_Bit07 OF I25[0].7 (RADIX := Decimal);
		I25_000_Bit08 OF I25[0].8 (RADIX := Decimal);
		I25_000_Bit09 OF I25[0].9 (RADIX := Decimal);
		I25_000_Bit10 OF I25[0].10 (RADIX := Decimal);
		I25_000_Bit12 OF I25[0].12 (RADIX := Decimal);
		I25_000_Bit13 OF I25[0].13 (RADIX := Decimal);
		I25_000_Bit14 OF I25[0].14 (RADIX := Decimal);
		I25_000_Bit15 OF I25[0].15 (RADIX := Decimal);
		I25_001_Bit00 OF I25[1].0 (RADIX := Decimal);
		I25_001_Bit01 OF I25[1].1 (RADIX := Decimal);
		I25_001_Bit02 OF I25[1].2 (RADIX := Decimal);
		I25_001_Bit03 OF I25[1].3 (RADIX := Decimal);
		I25_001_Bit04 OF I25[1].4 (RADIX := Decimal);
		I25_001_Bit05 OF I25[1].5 (RADIX := Decimal);
		I25_001_Bit06 OF I25[1].6 (RADIX := Decimal);
		I25_001_Bit07 OF I25[1].7 (RADIX := Decimal);
		I25_001_Bit08 OF I25[1].8 (RADIX := Decimal);
		I25_001_Bit09 OF I25[1].9 (RADIX := Decimal);
		I25_001_Bit10 OF I25[1].10 (RADIX := Decimal);
		I25_001_Bit11 OF I25[1].11 (RADIX := Decimal);
		I25_001_Bit12 OF I25[1].12 (RADIX := Decimal);
		I25_001_Bit13 OF I25[1].13 (RADIX := Decimal);
		I25_001_Bit14 OF I25[1].14 (RADIX := Decimal);
		I25_001_Bit15 OF I25[1].15 (RADIX := Decimal);
		I25_002_Bit00 OF I25[2].0 (RADIX := Decimal);
		I25_002_Bit01 OF I25[2].1 (RADIX := Decimal);
		I25_002_Bit02 OF I25[2].2 (RADIX := Decimal);
		I25_002_Bit03 OF I25[2].3 (RADIX := Decimal);
		I25_002_Bit04 OF I25[2].4 (RADIX := Decimal);
		I25_002_Bit05 OF I25[2].5 (RADIX := Decimal);
		I25_002_Bit06 OF I25[2].6 (RADIX := Decimal);
		I25_002_Bit08 OF I25[2].8 (RADIX := Decimal);
		I25_002_Bit09 OF I25[2].9 (RADIX := Decimal);
		I25_002_Bit10 OF I25[2].10 (RADIX := Decimal);
		I25_002_Bit11 OF I25[2].11 (RADIX := Decimal);
		I25_002_Bit12 OF I25[2].12 (RADIX := Decimal);
		I25_002_Bit13 OF I25[2].13 (RADIX := Decimal);
		I25_002_Bit14 OF I25[2].14 (RADIX := Decimal);
		I25_002_Bit15 OF I25[2].15 (RADIX := Decimal);
		I25_003_Bit00 OF I25[3].0 (RADIX := Decimal);
		I25_003_Bit01 OF I25[3].1 (RADIX := Decimal);
		I25_003_Bit03 OF I25[3].3 (RADIX := Decimal);
		I25_003_Bit10 OF I25[3].10 (RADIX := Decimal);
		I25_003_Bit12 OF I25[3].12 (RADIX := Decimal);
		I25_003_Bit13 OF I25[3].13 (RADIX := Decimal);
		I25_003_Bit14 OF I25[3].14 (RADIX := Decimal);
		I25_003_Bit15 OF I25[3].15 (RADIX := Decimal);
		I25_004_Bit00 OF I25[4].0 (RADIX := Decimal);
		I25_004_Bit01 OF I25[4].1 (RADIX := Decimal);
		I25_004_Bit02 OF I25[4].2 (RADIX := Decimal);
		I25_004_Bit03 OF I25[4].3 (RADIX := Decimal);
		I25_004_Bit06 OF I25[4].6 (RADIX := Decimal);
		I25_004_Bit07 OF I25[4].7 (RADIX := Decimal);
		I25_004_Bit14 OF I25[4].14 (RADIX := Decimal);
		I2_000_Bit00 OF I2.0 (RADIX := Decimal);
		I2_000_Bit02 OF I2.2 (RADIX := Decimal);
		I2_000_Bit03 OF I2.3 (RADIX := Decimal);
		I2_000_Bit05 OF I2.5 (RADIX := Decimal);
		I2_000_Bit06 OF I2.6 (RADIX := Decimal);
		I2_000_Bit07 OF I2.7 (RADIX := Decimal);
		I2_000_Bit08 OF I2.8 (RADIX := Decimal);
		I2_000_Bit09 OF I2.9 (RADIX := Decimal);
		I2_000_Bit10 OF I2.10 (RADIX := Decimal);
		I2_000_Bit11 OF I2.11 (RADIX := Decimal);
		I2_000_Bit12 OF I2.12 (RADIX := Decimal);
		I2_000_Bit13 OF I2.13 (RADIX := Decimal);
		I2_000_Bit14 OF I2.14 (RADIX := Decimal);
		I3 OF R1S0_AENTR:3:I.Data (RADIX := Binary);
		I3_000_Bit00 OF I3.0 (RADIX := Decimal);
		I3_000_Bit01 OF I3.1 (RADIX := Decimal);
		I3_000_Bit02 OF I3.2 (RADIX := Decimal);
		I3_000_Bit03 OF I3.3 (RADIX := Decimal);
		I3_000_Bit04 OF I3.4 (RADIX := Decimal);
		I3_000_Bit05 OF I3.5 (RADIX := Decimal);
		I3_000_Bit06 OF I3.6 (RADIX := Decimal);
		I3_000_Bit07 OF I3.7 (RADIX := Decimal);
		I3_000_Bit08 OF I3.8 (RADIX := Decimal);
		I3_000_Bit09 OF I3.9 (RADIX := Decimal);
		I3_000_Bit10 OF I3.10 (RADIX := Decimal);
		I3_000_Bit11 OF I3.11 (RADIX := Decimal);
		I3_000_Bit12 OF I3.12 (RADIX := Decimal);
		I3_000_Bit14 OF I3.14 (RADIX := Decimal);
		I4 OF R1S0_AENTR:4:I.Data (RADIX := Binary);
		I4_000_Bit00 OF I4.0 (RADIX := Decimal);
		I4_000_Bit02 OF I4.2 (RADIX := Decimal);
		I4_000_Bit04 OF I4.4 (RADIX := Decimal);
		I4_000_Bit09 OF I4.9 (RADIX := Decimal);
		I4_000_Bit10 OF I4.10 (RADIX := Decimal);
		I4_000_Bit11 OF I4.11 (RADIX := Decimal);
		I4_000_Bit12 OF I4.12 (RADIX := Decimal);
		I4_000_Bit13 OF I4.13 (RADIX := Decimal);
		I4_000_Bit14 OF I4.14 (RADIX := Decimal);
		I4_000_Bit15 OF I4.15 (RADIX := Decimal);
		I5 OF R1S0_AENTR:5:I.Data (RADIX := Binary);
		I6 OF R1S0_AENTR:6:I.Data (RADIX := Binary);
		I7 OF R1S0_AENTR:7:I.Data (RADIX := Binary);
		I7_000_Bit02 OF I7.2 (RADIX := Decimal);
		I7_000_Bit03 OF I7.3 (RADIX := Decimal);
		I7_000_Bit04 OF I7.4 (RADIX := Decimal);
		I7_000_Bit05 OF I7.5 (RADIX := Decimal);
		I7_000_Bit13 OF I7.13 (RADIX := Decimal);
		I7_000_Bit14 OF I7.14 (RADIX := Decimal);
		I7_000_Bit15 OF I7.15 (RADIX := Decimal);
		I8 OF R1S0_AENTR:8:I.Data (RADIX := Binary);
		I8_000_Bit00 OF I8.0 (RADIX := Decimal);
		I8_000_Bit02 OF I8.2 (RADIX := Decimal);
		I8_000_Bit03 OF I8.3 (RADIX := Decimal);
		I8_000_Bit04 OF I8.4 (RADIX := Decimal);
		I8_000_Bit05 OF I8.5 (RADIX := Decimal);
		I8_000_Bit06 OF I8.6 (RADIX := Decimal);
		I8_000_Bit07 OF I8.7 (RADIX := Decimal);
		I8_000_Bit08 OF I8.8 (RADIX := Decimal);
		I8_000_Bit09 OF I8.9 (RADIX := Decimal);
		I8_000_Bit10 OF I8.10 (RADIX := Decimal);
		I8_000_Bit11 OF I8.11 (RADIX := Decimal);
		I8_000_Bit12 OF I8.12 (RADIX := Decimal);
		IE8_BTR_FL OF N23[0] (RADIX := Decimal);
		indexTbl : DINT (RADIX := Decimal) := 0;
		indexTblOld : DINT (RADIX := Decimal) := 0;
		indexTRTTbl : DINT (RADIX := Decimal) := 0;
		InEUMax : REAL (RADIX := Float) := 0.00000000e+000;
		K_FACTOR OF N14[80] (RADIX := Decimal);
		M0_24 : INT[3300] (RADIX := Decimal) := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,-32640,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,-32768,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,128,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,-32768,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,-32640,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,-32640,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,-32768,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,-32640,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
		M0_25 : INT[3300] (RADIX := Decimal) := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,-32640,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,-32640,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,128,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,-32768,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
		M1_24 : INT[3300] (RADIX := Decimal) := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
		M1_25 : INT[3300] (RADIX := Decimal) := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
		M701_SLOW OF I8.6 (RADIX := Decimal);
		M701_STOP OF I8.7 (RADIX := Decimal);
		M702_SLOW OF I8.8 (RADIX := Decimal);
		M702_STOP OF I8.9 (RADIX := Decimal);
		M703_SLOW OF I8.10 (RADIX := Decimal);
		M703_STOP OF I8.11 (RADIX := Decimal);
		MAIN_TIMER OF T11[0] ;
		MAIN_TIMER1 OF T11[1] ;
		MASTER_FAU OF B3[0].1 (RADIX := Decimal);
		MASTER_STO OF B3[0].2 (RADIX := Decimal);
		MTR_125MB OF Local:5:O.Data.0 (RADIX := Decimal);
		MTR_125_RUNNING OF Local:0:I.Data.11 (RADIX := Decimal);
		MTR_126M OF Local:5:O.Data.1 (RADIX := Decimal);
		MTR_126MB : BOOL (RADIX := Decimal) := 1;
		MTR_126_RUNNING OF Local:0:I.Data.6 (RADIX := Decimal);
		MTR_127M OF Local:5:O.Data.2 (RADIX := Decimal);
		MTR_127MB : BOOL (RADIX := Decimal) := 1;
		MTR_127_RUNNING OF Local:0:I.Data.7 (RADIX := Decimal);
		MTR_128M OF Local:5:O.Data.3 (RADIX := Decimal);
		MTR_128MB : BOOL (RADIX := Decimal) := 1;
		MTR_128_RUNNING OF Local:0:I.Data.5 (RADIX := Decimal);
		N10 : DINT[30] (RADIX := Decimal) := [1,1,0,0,0,0,0,0,0,0,500,0,3000,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
		N13 : DINT[100] (RADIX := Decimal) := [0,0,0,0,80,0,0,0,0,0,0,0,0,0,43,0,0,0,0,0,0,0,0,0,35,0,0,0,0,0,0,0,0,0,30,0,0,0,0,0,0,0,0,0,29,0,0,0,0,0,0,0,0,0,30,0,0,0,0,0,0,0,0,0,30,0,0,0,0,0,0,0,0,0
				,40,0,0,0,0,0,0,0,0,0,22,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
		N14 : DINT[84] (RADIX := Decimal) := [0,0,0,0,0,0,0,0,0,0,0,3173,3523,2923,3483,3441,1401,2894,0,0,0,3207,3300,3619,3331,4008,3738,0,0,0,0,1,7589,7589,1,9417
				,9417,1,10027,10027,1,8,0,1,8771,8771,1,8060,8060,1,6101,6101,1,15066,15066,1,10230,10230,1,9011,9011,1,9440
				,9440,1,7454,7454,1,9863,9863,0,0,0,0,0,0,0,0,0,0,120,0,0,0];
		N180 : DINT[68] (RADIX := Decimal) := [0,22,25832,51,32,32,2,22,239,0,-256,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,128,9,220,0,1,220,0,0,0,0,25600
				,9,220,0,1024,0,220,0];
		N181 : DINT[1] (RADIX := Decimal) := [0];
		N182 : DINT[2] (RADIX := Decimal) := [-9,-9];
		N190 : DINT[68] (RADIX := Decimal) := [14,0,0,0,0,0,0,0,0,0,23340,0,0,0,15,3840,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,-32640,1,210,0,14,210,0,0,0,0,0,1
				,210,0,25600,14,210,0];
		N191 : DINT[1] (RADIX := Decimal) := [0];
		N192 : DINT[2] (RADIX := Decimal) := [-9,-9];
		N193 : DINT[1] (RADIX := Decimal) := [9];
		N20 : DINT[30] (RADIX := Decimal) := [2138,2138,2138,2138,2138,2138,2138,2138,0,0,2138,2138,2138,2138,2138,2138,2138,2138,0,0,2138,2138,2138,2138
				,2138,2138,2717,2717,0,0];
		N200 : DINT[68] (RADIX := Decimal) := [0,0,0,0,0,0,0,0,0,0,400,24800,25833,23767,15,3840,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,-32640,1,200,0,14
				,200,0,0,0,0,0,1,200,0,25600,14,200,0];
		N201 : DINT[1] (RADIX := Decimal) := [0];
		N202 : DINT[2] (RADIX := Decimal) := [-9,-9];
		N203 : DINT[1] (RADIX := Decimal) := [9];
		N210 : DINT[68] (RADIX := Decimal) := [14,0,0,0,0,0,0,0,0,0,7040,2,0,0,15,3840,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,-32640,1,240,0,14,240,0,0,0,0,1024
				,0,240,0,25600,14,240,0];
		N211 : DINT[1] (RADIX := Decimal) := [0];
		N212 : DINT[2] (RADIX := Decimal) := [-9,-9];
		N213 : DINT[1] (RADIX := Decimal) := [9];
		N220 : DINT[68] (RADIX := Decimal) := [0,0,0,0,0,0,0,0,0,0,9280,9600,9600,12800,15,3840,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,-32640,1,230,0,14,230
				,0,0,0,0,0,1,230,0,1024,0,230,0];
		N221 : DINT[1] (RADIX := Decimal) := [0];
		N222 : DINT[2] (RADIX := Decimal) := [-9,-9];
		N223 : DINT[1] (RADIX := Decimal) := [3];
		N23 : DINT[5] (RADIX := Decimal) := [11,60,11,60,0];
		N230 : DINT[68] (RADIX := Decimal) := [0,0,0,0,0,0,0,0,0,0,24720,13760,11200,9600,15,3840,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,-32640,1,220,0,14
				,220,0,0,0,0,0,1,220,0,25600,14,220,0];
		N231 : DINT[1] (RADIX := Decimal) := [0];
		N232 : DINT[2] (RADIX := Decimal) := [-9,-9];
		N233 : DINT[1] (RADIX := Decimal) := [9];
		N24 : DINT[31] (RADIX := Decimal) := [100,1,100,1,5,5,60,1,100,1,100,1,5,5,60,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
		N240 : DINT[68] (RADIX := Decimal) := [0,0,0,0,0,0,0,0,254,0,-256,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,128,9,210,0,1,210,0,0,0,0,25600,9,210,0
				,17408,0,210,0];
		N241 : DINT[1] (RADIX := Decimal) := [0];
		N242 : DINT[2] (RADIX := Decimal) := [-9,-9];
		N250 : DINT[100] (RADIX := Decimal) := [0,0,0,0,0,0,0,0,99,0,-256,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,-32640,9,200,0,1,200,0,0,0,0,0,9,200,0,0,1
				,200,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
		N251 : DINT[100] (RADIX := Decimal) := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
		N252 : DINT[100] (RADIX := Decimal) := [-9,-9,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
		N26 : DINT[33] (RADIX := Decimal) := [0,8,0,0,0,0,0,0,0,0,38,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,-15194,8,0];
		N27 : DINT[50] (RADIX := Decimal) := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,27920,29608,30048,25760,29272,27672,28928,8,0,0];
		N28 : DINT[17] (RADIX := Decimal) := [174,116,1,85,14,154,3,0,0,0,1000,0,100,0,0,0,0];
		N7 : DINT[100] (RADIX := Decimal) := [5,20,20,0,30000,0,0,48,48,0,50,50,41,46,46,0,51,51,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,9,0,0,0,0,0,9];
		NU : DINT (RADIX := Decimal) := 0;
		N_RECVING_PIT_GATE_AUTO OF Local:0:I.Data.2 (RADIX := Decimal);
		N_RECVING_PIT_GATE_CLOSE OF Local:5:O.Data.5 (RADIX := Decimal);
		N_RECVING_PIT_GATE_OPEN OF Local:5:O.Data.4 (RADIX := Decimal);
		O10 OF R1S0_AENTR:10:O.Data (RADIX := Binary);
		O10_000_Bit00 OF O10.0 (RADIX := Decimal);
		O10_000_Bit01 OF O10.1 (RADIX := Decimal);
		O10_000_Bit02 OF O10.2 (RADIX := Decimal);
		O10_000_Bit03 OF O10.3 (RADIX := Decimal);
		O10_000_Bit04 OF O10.4 (RADIX := Decimal);
		O10_000_Bit05 OF O10.5 (RADIX := Decimal);
		O10_000_Bit06 OF O10.6 (RADIX := Decimal);
		O10_000_Bit07 OF O10.7 (RADIX := Decimal);
		O10_000_Bit08 OF O10.8 (RADIX := Decimal);
		O10_000_Bit09 OF O10.9 (RADIX := Decimal);
		O10_000_Bit10 OF O10.10 (RADIX := Decimal);
		O10_000_Bit11 OF O10.11 (RADIX := Decimal);
		O10_000_Bit12 OF O10.12 (RADIX := Decimal);
		O10_000_Bit13 OF O10.13 (RADIX := Decimal);
		O10_000_Bit14 OF O10.14 (RADIX := Decimal);
		O10_000_Bit15 OF O10.15 (RADIX := Decimal);
		O11 OF R1S0_AENTR:11:O.Data (RADIX := Binary);
		O11_000_Bit00 OF O11.0 (RADIX := Decimal);
		O11_000_Bit01 OF O11.1 (RADIX := Decimal);
		O11_000_Bit02 OF O11.2 (RADIX := Decimal);
		O11_000_Bit03 OF O11.3 (RADIX := Decimal);
		O11_000_Bit04 OF O11.4 (RADIX := Decimal);
		O11_000_Bit05 OF O11.5 (RADIX := Decimal);
		O11_000_Bit06 OF O11.6 (RADIX := Decimal);
		O11_000_Bit07 OF O11.7 (RADIX := Decimal);
		O11_000_Bit08 OF O11.8 (RADIX := Decimal);
		O11_000_Bit09 OF O11.9 (RADIX := Decimal);
		O11_000_Bit10 OF O11.10 (RADIX := Decimal);
		O11_000_Bit11 OF O11.11 (RADIX := Decimal);
		O11_000_Bit12 OF O11.12 (RADIX := Decimal);
		O11_000_Bit13 OF O11.13 (RADIX := Decimal);
		O11_000_Bit14 OF O11.14 (RADIX := Decimal);
		O12 OF R1S0_AENTR:12:O.Data (RADIX := Binary);
		O12_000_Bit00 OF O12.0 (RADIX := Decimal);
		O12_000_Bit01 OF O12.1 (RADIX := Decimal);
		O12_000_Bit02 OF O12.2 (RADIX := Decimal);
		O12_000_Bit03 OF O12.3 (RADIX := Decimal);
		O12_000_Bit04 OF O12.4 (RADIX := Decimal);
		O12_000_Bit05 OF O12.5 (RADIX := Decimal);
		O12_000_Bit06 OF O12.6 (RADIX := Decimal);
		O12_000_Bit08 OF O12.8 (RADIX := Decimal);
		O12_000_Bit09 OF O12.9 (RADIX := Decimal);
		O12_000_Bit10 OF O12.10 (RADIX := Decimal);
		O12_000_Bit11 OF O12.11 (RADIX := Decimal);
		O12_000_Bit12 OF O12.12 (RADIX := Decimal);
		O12_000_Bit13 OF O12.13 (RADIX := Decimal);
		O12_000_Bit14 OF O12.14 (RADIX := Decimal);
		O12_000_Bit15 OF O12.15 (RADIX := Decimal);
		O13 OF R2S0_AENTR:1:O.Data (RADIX := Binary);
		O13_000_Bit00 OF O13.0 (RADIX := Decimal);
		O13_000_Bit01 OF O13.1 (RADIX := Decimal);
		O13_000_Bit02 OF O13.2 (RADIX := Decimal);
		O13_000_Bit03 OF O13.3 (RADIX := Decimal);
		O13_000_Bit04 OF O13.4 (RADIX := Decimal);
		O13_000_Bit05 OF O13.5 (RADIX := Decimal);
		O13_000_Bit06 OF O13.6 (RADIX := Decimal);
		O13_000_Bit07 OF O13.7 (RADIX := Decimal);
		O13_000_Bit08 OF O13.8 (RADIX := Decimal);
		O13_000_Bit09 OF O13.9 (RADIX := Decimal);
		O13_000_Bit10 OF O13.10 (RADIX := Decimal);
		O13_000_Bit15 OF O13.15 (RADIX := Decimal);
		O16 : INT[12] (RADIX := Binary) := [2138,2138,2138,2138,2138,2138,2138,2138,0,0,0,0];
		O17 : INT[12] (RADIX := Binary) := [2138,2138,2138,2138,2138,2138,2138,2138,0,0,0,0];
		O18 : INT[12] (RADIX := Binary) := [2138,2138,2138,2138,2138,2138,2717,2717,0,0,0,0];
		O24 : INT[32] (RADIX := Binary) := [0,0,0,0,0,0,0,130,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
		O24_001_Bit00 OF O24[1].0 (RADIX := Decimal);
		O24_001_Bit01 OF O24[1].1 (RADIX := Decimal);
		O24_001_Bit02 OF O24[1].2 (RADIX := Decimal);
		O24_001_Bit03 OF O24[1].3 (RADIX := Decimal);
		O24_001_Bit04 OF O24[1].4 (RADIX := Decimal);
		O24_005_Bit00 OF O24[5].0 (RADIX := Decimal);
		O24_005_Bit01 OF O24[5].1 (RADIX := Decimal);
		O24_005_Bit02 OF O24[5].2 (RADIX := Decimal);
		O24_005_Bit03 OF O24[5].3 (RADIX := Decimal);
		O24_005_Bit04 OF O24[5].4 (RADIX := Decimal);
		O24_005_Bit05 OF O24[5].5 (RADIX := Decimal);
		O24_005_Bit06 OF O24[5].6 (RADIX := Decimal);
		O24_005_Bit07 OF O24[5].7 (RADIX := Decimal);
		O24_005_Bit08 OF O24[5].8 (RADIX := Decimal);
		O24_005_Bit09 OF O24[5].9 (RADIX := Decimal);
		O24_005_Bit10 OF O24[5].10 (RADIX := Decimal);
		O24_005_Bit11 OF O24[5].11 (RADIX := Decimal);
		O24_005_Bit12 OF O24[5].12 (RADIX := Decimal);
		O24_005_Bit15 OF O24[5].15 (RADIX := Decimal);
		O24_007_Bit00 OF O24[7].0 (RADIX := Decimal);
		O24_007_Bit01 OF O24[7].1 (RADIX := Decimal);
		O24_007_Bit04 OF O24[7].4 (RADIX := Decimal);
		O24_007_Bit05 OF O24[7].5 (RADIX := Decimal);
		O24_007_Bit06 OF O24[7].6 (RADIX := Decimal);
		O24_007_Bit07 OF O24[7].7 (RADIX := Decimal);
		O24_007_Bit10 OF O24[7].10 (RADIX := Decimal);
		O24_007_Bit11 OF O24[7].11 (RADIX := Decimal);
		O24_007_Bit12 OF O24[7].12 (RADIX := Decimal);
		O24_007_Bit13 OF O24[7].13 (RADIX := Decimal);
		O24_007_Bit14 OF O24[7].14 (RADIX := Decimal);
		O24_007_Bit8 : DINT (RADIX := Decimal) := 0;
		O25 : INT[32] (RADIX := Binary) := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
		O25_008_Bit00 OF O25[8].0 (RADIX := Decimal);
		O25_008_Bit01 OF O25[8].1 (RADIX := Decimal);
		O25_008_Bit02 OF O25[8].2 (RADIX := Decimal);
		O25_008_Bit03 OF O25[8].3 (RADIX := Decimal);
		O25_008_Bit04 OF O25[8].4 (RADIX := Decimal);
		O25_008_Bit06 OF O25[8].6 (RADIX := Decimal);
		O25_008_Bit07 OF O25[8].7 (RADIX := Decimal);
		O25_008_Bit08 OF O25[8].8 (RADIX := Decimal);
		O25_008_Bit09 OF O25[8].9 (RADIX := Decimal);
		O25_008_Bit10 OF O25[8].10 (RADIX := Decimal);
		O25_008_Bit12 OF O25[8].12 (RADIX := Decimal);
		O25_008_Bit13 OF O25[8].13 (RADIX := Decimal);
		O25_008_Bit14 OF O25[8].14 (RADIX := Decimal);
		O25_008_Bit15 OF O25[8].15 (RADIX := Decimal);
		O25_009_Bit00 OF O25[9].0 (RADIX := Decimal);
		O25_009_Bit01 OF O25[9].1 (RADIX := Decimal);
		O25_009_Bit02 OF O25[9].2 (RADIX := Decimal);
		O25_009_Bit03 OF O25[9].3 (RADIX := Decimal);
		O25_009_Bit04 OF O25[9].4 (RADIX := Decimal);
		O25_009_Bit05 OF O25[9].5 (RADIX := Decimal);
		O25_009_Bit06 OF O25[9].6 (RADIX := Decimal);
		O25_009_Bit07 OF O25[9].7 (RADIX := Decimal);
		O25_009_Bit08 OF O25[9].8 (RADIX := Decimal);
		O25_009_Bit09 OF O25[9].9 (RADIX := Decimal);
		O25_009_Bit10 OF O25[9].10 (RADIX := Decimal);
		O25_009_Bit11 OF O25[9].11 (RADIX := Decimal);
		O25_009_Bit12 OF O25[9].12 (RADIX := Decimal);
		O25_009_Bit13 OF O25[9].13 (RADIX := Decimal);
		O25_009_Bit14 OF O25[9].14 (RADIX := Decimal);
		O25_009_Bit15 OF O25[9].15 (RADIX := Decimal);
		O25_010_Bit00 OF O25[10].0 (RADIX := Decimal);
		O25_010_Bit01 OF O25[10].1 (RADIX := Decimal);
		O25_010_Bit02 OF O25[10].2 (RADIX := Decimal);
		O25_010_Bit03 OF O25[10].3 (RADIX := Decimal);
		O25_010_Bit04 OF O25[10].4 (RADIX := Decimal);
		O25_010_Bit05 OF O25[10].5 (RADIX := Decimal);
		O25_010_Bit06 OF O25[10].6 (RADIX := Decimal);
		O25_010_Bit07 OF O25[10].7 (RADIX := Decimal);
		O25_010_Bit08 OF O25[10].8 (RADIX := Decimal);
		O25_010_Bit09 OF O25[10].9 (RADIX := Decimal);
		O25_010_Bit10 OF O25[10].10 (RADIX := Decimal);
		O25_010_Bit11 OF O25[10].11 (RADIX := Decimal);
		O25_010_Bit12 OF O25[10].12 (RADIX := Decimal);
		O25_010_Bit13 OF O25[10].13 (RADIX := Decimal);
		O25_010_Bit14 OF O25[10].14 (RADIX := Decimal);
		O25_010_Bit15 OF O25[10].15 (RADIX := Decimal);
		O25_011_Bit00 OF O25[11].0 (RADIX := Decimal);
		O25_011_Bit01 OF O25[11].1 (RADIX := Decimal);
		O25_011_Bit03 OF O25[11].3 (RADIX := Decimal);
		O25_011_Bit14 OF O25[11].14 (RADIX := Decimal);
		O25_011_Bit15 OF O25[11].15 (RADIX := Decimal);
		O25_012_Bit00 OF O25[12].0 (RADIX := Decimal);
		O25_012_Bit01 OF O25[12].1 (RADIX := Decimal);
		O25_012_Bit02 OF O25[12].2 (RADIX := Decimal);
		O25_012_Bit03 OF O25[12].3 (RADIX := Decimal);
		O25_012_Bit04 OF O25[12].4 (RADIX := Decimal);
		O25_012_Bit05 OF O25[12].5 (RADIX := Decimal);
		O25_012_Bit06 OF O25[12].6 (RADIX := Decimal);
		O25_012_Bit07 OF O25[12].7 (RADIX := Decimal);
		O25_012_Bit08 OF O25[12].8 (RADIX := Decimal);
		O25_012_Bit09 OF O25[12].9 (RADIX := Decimal);
		O25_012_Bit10 OF O25[12].10 (RADIX := Decimal);
		O25_012_Bit11 OF O25[12].11 (RADIX := Decimal);
		O25_012_Bit12 OF O25[12].12 (RADIX := Decimal);
		O25_012_Bit13 OF O25[12].13 (RADIX := Decimal);
		O25_012_Bit14 OF O25[12].14 (RADIX := Decimal);
		O9 OF R1S0_AENTR:9:O.Data (RADIX := Binary);
		O9_000_Bit00 OF O9.0 (RADIX := Decimal);
		O9_000_Bit01 OF O9.1 (RADIX := Decimal);
		O9_000_Bit02 OF O9.2 (RADIX := Decimal);
		O9_000_Bit03 OF O9.3 (RADIX := Decimal);
		O9_000_Bit04 OF O9.4 (RADIX := Decimal);
		O9_000_Bit05 OF O9.5 (RADIX := Decimal);
		O9_000_Bit06 OF O9.6 (RADIX := Decimal);
		O9_000_Bit07 OF O9.7 (RADIX := Decimal);
		O9_000_Bit08 OF O9.8 (RADIX := Decimal);
		O9_000_Bit09 OF O9.9 (RADIX := Decimal);
		O9_000_Bit10 OF O9.10 (RADIX := Decimal);
		O9_000_Bit11 OF O9.11 (RADIX := Decimal);
		O9_000_Bit12 OF O9.12 (RADIX := Decimal);
		O9_000_Bit13 OF O9.13 (RADIX := Decimal);
		O9_000_Bit14 OF O9.14 (RADIX := Decimal);
		O9_000_Bit15 OF O9.15 (RADIX := Decimal);
		OLIVER_BIN OF I4.8 (RADIX := Decimal);
		OLIVER_SEP OF I25[3].11 (RADIX := Decimal);
		output_Bit : BOOL (RADIX := Decimal) := 0;
		Output_Bit_2 : BOOL (RADIX := Decimal) := 0;
		P10_ALARM OF T4[97] ;
		P10_ALARM1 OF T4[99] ;
		P10_AUTO_S OF B3[5].10 (RADIX := Decimal);
		P10_FLOW_A OF N13[82] (RADIX := Decimal);
		P10_FLOW_P OF I24[21].8 (RADIX := Decimal);
		P10_FLOW_P1 OF C5[39] ;
		P10_FLW_OZ OF N13[80] (RADIX := Decimal);
		P10_MB OF B12[10].2 (RADIX := Decimal);
		P10_NO_FLO OF B12[10].3 (RADIX := Decimal);
		P10_OZ OF N13[81] (RADIX := Decimal);
		P10_RUN_AU OF O24[5].9 (RADIX := Decimal);
		P10_RUN_AU1 OF B3[4].10 (RADIX := Decimal);
		P10_SEC_SE OF B17[1].10 (RADIX := Decimal);
		P10_SEL_SW OF I24[4].9 (RADIX := Decimal);
		P10_SET OF B12[10].0 (RADIX := Decimal);
		P10_SPEED OF N13[84] (RADIX := Decimal);
		P10_STOP OF B12[10].1 (RADIX := Decimal);
		P11_RUN_AU OF O24[5].10 (RADIX := Decimal);
		P11_SEL_SW OF I24[4].10 (RADIX := Decimal);
		P12_RUN_AU OF O24[5].11 (RADIX := Decimal);
		P12_SEL_SW OF I24[4].11 (RADIX := Decimal);
		P1_ALARM_N OF T4[81] ;
		P1_ALARM_N1 OF T4[82] ;
		P1_AUTO_SE OF B3[5].1 (RADIX := Decimal);
		P1_FLOW_AN OF N13[2] (RADIX := Decimal);
		P1_FLOW_PL OF C5[30] ;
		P1_FLOW_PU OF I24[21].0 (RADIX := Decimal);
		P1_FLW_OZ OF N13[0] (RADIX := Decimal);
		P1_MB OF B12[1].2 (RADIX := Decimal);
		P1_NO_FLOW OF B12[1].3 (RADIX := Decimal);
		P1_OZ OF N13[1] (RADIX := Decimal);
		P1_RUN_AUT OF O24[5].0 (RADIX := Decimal);
		P1_RUN_AUT1 OF B3[4].1 (RADIX := Decimal);
		P1_SEC_SEL OF B17[1].1 (RADIX := Decimal);
		P1_SEL_SW OF I24[4].0 (RADIX := Decimal);
		P1_SET OF B12[1].0 (RADIX := Decimal);
		P1_SPEED_O OF N13[4] (RADIX := Decimal);
		P1_STOP OF B12[1].1 (RADIX := Decimal);
		P2_ALARM_N OF T4[83] ;
		P2_ALARM_N1 OF T4[84] ;
		P2_AUTO_SE OF B3[5].2 (RADIX := Decimal);
		P2_FLOW_AN OF N13[12] (RADIX := Decimal);
		P2_FLOW_PL OF C5[32] ;
		P2_FLOW_PU OF I24[21].1 (RADIX := Decimal);
		P2_FLW_OZ OF N13[10] (RADIX := Decimal);
		P2_MB OF B12[2].2 (RADIX := Decimal);
		P2_NO_FLOW OF B12[2].3 (RADIX := Decimal);
		P2_OZ OF N13[11] (RADIX := Decimal);
		P2_RUN_AUT OF O24[5].1 (RADIX := Decimal);
		P2_RUN_AUT1 OF B3[4].2 (RADIX := Decimal);
		P2_SEC_SEL OF B17[1].2 (RADIX := Decimal);
		P2_SEL_SW OF I24[4].1 (RADIX := Decimal);
		P2_SET OF B12[2].0 (RADIX := Decimal);
		P2_SPEED_O OF N13[14] (RADIX := Decimal);
		P2_STOP OF B12[2].1 (RADIX := Decimal);
		P3_ALARM_N OF T4[85] ;
		P3_ALARM_N1 OF T4[86] ;
		P3_AUTO_SE OF B3[5].3 (RADIX := Decimal);
		P3_FLOW_AN OF N13[22] (RADIX := Decimal);
		P3_FLOW_PL OF C5[33] ;
		P3_FLOW_PU OF I24[21].2 (RADIX := Decimal);
		P3_FLW_OZ OF N13[20] (RADIX := Decimal);
		P3_MB OF B12[3].2 (RADIX := Decimal);
		P3_NO_FLOW OF B12[3].3 (RADIX := Decimal);
		P3_OZ OF N13[21] (RADIX := Decimal);
		P3_RUN_AUT OF O24[5].2 (RADIX := Decimal);
		P3_RUN_AUT1 OF B3[4].3 (RADIX := Decimal);
		P3_SEC_SEL OF B17[1].3 (RADIX := Decimal);
		P3_SEL_SW OF I24[4].2 (RADIX := Decimal);
		P3_SET OF B12[3].0 (RADIX := Decimal);
		P3_SPEED_O OF N13[24] (RADIX := Decimal);
		P3_STOP OF B12[3].1 (RADIX := Decimal);
		P4_ALARM_N OF T4[87] ;
		P4_ALARM_N1 OF T4[88] ;
		P4_AUTO_SE OF B3[5].4 (RADIX := Decimal);
		P4_FLOW_AN OF N13[32] (RADIX := Decimal);
		P4_FLOW_PL OF C5[34] ;
		P4_FLOW_PU OF I24[21].3 (RADIX := Decimal);
		P4_FLW_OZ OF N13[30] (RADIX := Decimal);
		P4_MB OF B12[4].2 (RADIX := Decimal);
		P4_NO_FLOW OF B12[4].3 (RADIX := Decimal);
		P4_OZ OF N13[31] (RADIX := Decimal);
		P4_RUN_AUT OF O24[5].3 (RADIX := Decimal);
		P4_RUN_AUT1 OF B3[4].4 (RADIX := Decimal);
		P4_SEC_SEL OF B17[1].4 (RADIX := Decimal);
		P4_SEL_SW OF I24[4].3 (RADIX := Decimal);
		P4_SET OF B12[4].0 (RADIX := Decimal);
		P4_SPEED_O OF N13[34] (RADIX := Decimal);
		P4_STOP OF B12[4].1 (RADIX := Decimal);
		P5_ALARM_N OF T4[89] ;
		P5_ALARM_N1 OF T4[90] ;
		P5_AUTO_SE OF B3[5].5 (RADIX := Decimal);
		P5_FLOW_AN OF N13[42] (RADIX := Decimal);
		P5_FLOW_PL OF C5[35] ;
		P5_FLOW_PU OF I24[21].4 (RADIX := Decimal);
		P5_FLW_OZ OF N13[40] (RADIX := Decimal);
		P5_MB OF B12[5].2 (RADIX := Decimal);
		P5_NO_FLOW OF B12[5].3 (RADIX := Decimal);
		P5_OZ OF N13[41] (RADIX := Decimal);
		P5_RUN_AUT OF O24[5].4 (RADIX := Decimal);
		P5_RUN_AUT1 OF B3[4].5 (RADIX := Decimal);
		P5_SEC_SEL OF B17[1].5 (RADIX := Decimal);
		P5_SEL_SW OF I24[4].4 (RADIX := Decimal);
		P5_SET OF B12[5].0 (RADIX := Decimal);
		P5_SPEED_O OF N13[44] (RADIX := Decimal);
		P5_STOP OF B12[5].1 (RADIX := Decimal);
		P6_ALARM_N OF T4[91] ;
		P6_ALARM_N1 OF T4[92] ;
		P6_AUTO_SE OF B3[5].6 (RADIX := Decimal);
		P6_FLOW_AN OF N13[52] (RADIX := Decimal);
		P6_FLOW_PL OF C5[36] ;
		P6_FLOW_PU OF I24[21].5 (RADIX := Decimal);
		P6_FLW_OZ OF N13[50] (RADIX := Decimal);
		P6_MB OF B12[6].2 (RADIX := Decimal);
		P6_NO_FLOW OF B12[6].3 (RADIX := Decimal);
		P6_OZ OF N13[51] (RADIX := Decimal);
		P6_RUN_AUT OF O24[5].5 (RADIX := Decimal);
		P6_RUN_AUT1 OF B3[4].6 (RADIX := Decimal);
		P6_SEC_SEL OF B17[1].6 (RADIX := Decimal);
		P6_SEL_SW OF I24[4].5 (RADIX := Decimal);
		P6_SET OF B12[6].0 (RADIX := Decimal);
		P6_SPEED_O OF N13[54] (RADIX := Decimal);
		P6_STOP OF B12[6].1 (RADIX := Decimal);
		P7_ALARM_N OF T4[93] ;
		P7_ALARM_N1 OF T4[94] ;
		P7_AUTO_SE OF B3[5].7 (RADIX := Decimal);
		P7_FLOW_AN OF N13[62] (RADIX := Decimal);
		P7_FLOW_PL OF C5[37] ;
		P7_FLOW_PU OF I24[21].6 (RADIX := Decimal);
		P7_FLW_OZ OF N13[60] (RADIX := Decimal);
		P7_MB OF B12[7].2 (RADIX := Decimal);
		P7_NO_FLOW OF B12[7].3 (RADIX := Decimal);
		P7_OZ OF N13[61] (RADIX := Decimal);
		P7_RUN_AUT OF O24[5].6 (RADIX := Decimal);
		P7_RUN_AUT1 OF B3[4].7 (RADIX := Decimal);
		P7_SEC_SEL OF B17[1].7 (RADIX := Decimal);
		P7_SEL_SW OF I24[4].6 (RADIX := Decimal);
		P7_SET OF B12[7].0 (RADIX := Decimal);
		P7_SPEED_O OF N13[64] (RADIX := Decimal);
		P7_STOP OF B12[7].1 (RADIX := Decimal);
		P8_ALARM_N OF T4[95] ;
		P8_ALARM_N1 OF T4[96] ;
		P8_AUTO_SE OF B3[5].8 (RADIX := Decimal);
		P8_FLOW_AN OF N13[72] (RADIX := Decimal);
		P8_FLOW_PL OF C5[38] ;
		P8_FLOW_PU OF I24[21].7 (RADIX := Decimal);
		P8_FLW_OZ OF N13[70] (RADIX := Decimal);
		P8_MB OF B12[8].2 (RADIX := Decimal);
		P8_NO_FLOW OF B12[8].3 (RADIX := Decimal);
		P8_OZ OF N13[71] (RADIX := Decimal);
		P8_RUN_AUT OF O24[5].7 (RADIX := Decimal);
		P8_RUN_AUT1 OF B3[4].8 (RADIX := Decimal);
		P8_SEC_SEL OF B17[1].8 (RADIX := Decimal);
		P8_SEL_SW OF I24[4].7 (RADIX := Decimal);
		P8_SET OF B12[8].0 (RADIX := Decimal);
		P8_SPEED_O OF N13[74] (RADIX := Decimal);
		P8_STOP OF B12[8].1 (RADIX := Decimal);
		P9_RUN_AUT OF O24[5].8 (RADIX := Decimal);
		P9_SEC_SEL OF B17[1].9 (RADIX := Decimal);
		P9_SEL_SW OF I24[4].8 (RADIX := Decimal);
		PMP_15_OFF_DLY : REAL (RADIX := Float) := 5.00000000e+000;
		PMP_15_OFF_DLY_SCALE : REAL (RADIX := Float) := 5.00000000e+003;
		PMP_15_ON_DLY : REAL (RADIX := Float) := 5.00000000e+000;
		PMP_15_ON_DLY_SCALE : REAL (RADIX := Float) := 5.00000000e+003;
		PMP_15_TMR : TIMER  := [1323044,5000,0];
		PMP_15_TMR_2 : TIMER  := [1318335,5000,0];
		ProcessAll : BOOL (RADIX := Decimal) := 0;
		PUMP_13_RUN OF R3M1_AENTR:3:O.8 (RADIX := Decimal);
		PUMP_14_RUN OF R3M1_AENTR:3:O.9 (RADIX := Decimal);
		PUMP_15_AUTO : BOOL (RADIX := Decimal) := 0;
		PUMP_15_RUN OF R3M1_AENTR:3:O.14 (RADIX := Decimal);
		PUMP_NO_FL OF B12[11].0 (RADIX := Decimal);
		P_RESET_AU OF B3[4].0 (RADIX := Decimal);
		R6 : CONTROL[1]  := [[0,0,0]];
		Rack24_1_Mode : BOOL (RADIX := Decimal) := 1;
		RemoteAndcoAnalogIn : DINT[40] (RADIX := Decimal,
		            Producer := "Concrete_PLC_Controller",
		            RemoteTag := "RemoteAndcoAnalogOut",
		            RemoteFile := 0,
		            RPI := 20,
		            Unicast := Yes) := [0,9995,0,10272,5040,7693,0,9660,0,3612,10041,8111,10719,7656,9080,8852,0,0,0,9086,9588,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0],
			TagForceData := [0,0,0,0,11,39,0,0,0,0,0,0,32,40,0,0,-80,19,0,0,13,30,0,0,0,0,0,0,-69,37,0,0,0,0,0,0,27,14,0,0,57,39,0,0,-81,31,0,0,-33,41,0,0,-24,29,0,0
		,120,35,0,0,-109,34,0,0,0,0,0,0,0,0,0,0,0,0,0,0,126,35,0,0,116,37,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
		RSSql_MSG_BTR : INT (RADIX := Decimal) := 0;
		RSSql_MSG_BTR_DN OF RSSql_MSG_BTR.0 (RADIX := Decimal);
		RSSql_MSG_BTR_ER OF RSSql_MSG_BTR.1 (RADIX := Decimal);
		RSSql_MSG_Data : DINT (RADIX := Decimal) := 138;
		RSSql_MSG_En : BOOL (RADIX := Decimal) := 0;
		RSVIEW_ALA OF B3[0].11 (RADIX := Decimal);
		S : INT[83] (RADIX := Hex) := [4,222,-28622,-24571,17758,16384,0,0,0,2,50,-1,-1,0,0,0,0,2,0,0,1,8,6,5,0,0,0,-1,-1,0,0,0,0,520,0,48,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,33,0,0,501,2,6,551,1,4,2049,5,16,512,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
		S24 OF S[24] (RADIX := Hex);
		SCP_AOI : SCP_Inv[8]  := [[3,1.23360000e+004,2.88160000e+004,0.00000000e+000,3.20000000e+003,1.73980469e+002,[1,2.79200000e+004
				,2.88160000e+004,1.23360000e+004,3.20000000e+003,0.00000000e+000,1,3.02601953e+003,0,0.00000000e+000
				,1.64800000e+004,6.06796129e-005,3.02601953e+003],[3,3.20000000e+003,3.02601953e+003,1.73980469e+002
				],[1,1.73980469e+002,3.02601953e+003,1,1.73980469e+002,5.60519386e-045],[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000],[3,2.88160000e+004,1.23360000e+004]],[3,1.07440000e+004,3.03200000e+004
				,0.00000000e+000,3.20000000e+003,1.16387451e+002,[1,2.96080000e+004,3.03200000e+004,1.07440000e+004
				,3.20000000e+003,0.00000000e+000,1,3.08361255e+003,0,0.00000000e+000,1.95760000e+004,5.10829595e-005
				,3.08361255e+003],[3,3.20000000e+003,3.08361255e+003,1.16387451e+002],[1,1.16387451e+002,3.08361255e+003
				,1,1.16387451e+002,5.60519386e-045],[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				],[3,3.03200000e+004,1.07440000e+004]],[3,9.28000000e+003,3.00640000e+004,0.00000000e+000,3.20000000e+003
				,1.23193359e+000,[1,3.00560000e+004,3.00640000e+004,9.28000000e+003,3.20000000e+003,0.00000000e+000
				,1,3.19876807e+003,0,0.00000000e+000,2.07840000e+004,4.81139323e-005,3.19876807e+003],[3,3.20000000e+003
				,3.19876807e+003,1.23193359e+000],[1,1.23193359e+000,3.19876807e+003,1,1.23193359e+000,5.60519386e-045
				],[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000],[3,3.00640000e+004,9.28000000e+003
				]],[3,7.36800000e+003,2.62560000e+004,0.00000000e+000,3.20000000e+003,8.53876953e+001,[1,2.57520000e+004
				,2.62560000e+004,7.36800000e+003,3.20000000e+003,0.00000000e+000,1,3.11461230e+003,0,0.00000000e+000
				,1.88880000e+004,5.29436693e-005,3.11461230e+003],[3,3.20000000e+003,3.11461230e+003,8.53876953e+001
				],[1,8.53876953e+001,3.11461230e+003,1,8.53876953e+001,5.60519386e-045],[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000],[3,2.62560000e+004,7.36800000e+003]],[3,9.08000000e+003,2.93600000e+004
				,0.00000000e+000,3.20000000e+003,1.38854980e+001,[1,2.92720000e+004,2.93600000e+004,9.08000000e+003
				,3.20000000e+003,0.00000000e+000,1,3.18611450e+003,0,0.00000000e+000,2.02800000e+004,4.93096632e-005
				,3.18611450e+003],[3,3.20000000e+003,3.18611450e+003,1.38854980e+001],[1,1.38854980e+001,3.18611450e+003
				,1,1.38854980e+001,5.60519386e-045],[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				],[3,2.93600000e+004,9.08000000e+003]],[3,8.25600000e+003,2.86560000e+004,0.00000000e+000,3.20000000e+003
				,1.53098145e+002,[1,2.76800000e+004,2.86560000e+004,8.25600000e+003,3.20000000e+003,0.00000000e+000
				,1,3.04690186e+003,0,0.00000000e+000,2.04000000e+004,4.90196071e-005,3.04690186e+003],[3,3.20000000e+003
				,3.04690186e+003,1.53098145e+002],[1,1.53098145e+002,3.04690186e+003,1,1.53098145e+002,5.60519386e-045
				],[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000],[3,2.86560000e+004,8.25600000e+003
				]],[3,1.16960000e+004,2.89440000e+004,0.00000000e+000,3.20000000e+003,1.48437500e+000,[1,2.89360000e+004
				,2.89440000e+004,1.16960000e+004,3.20000000e+003,0.00000000e+000,1,3.19851563e+003,0,0.00000000e+000
				,1.72480000e+004,5.79777370e-005,3.19851563e+003],[3,3.20000000e+003,3.19851563e+003,1.48437500e+000
				],[1,1.48437500e+000,3.19851563e+003,1,1.48437500e+000,5.60519386e-045],[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000],[3,2.89440000e+004,1.16960000e+004]],[1,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000
				,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000,0.00000000e+000],[1,0.00000000e+000,0.00000000e+000
				,0,0.00000000e+000,5.60519386e-045],[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000
				],[1,0.00000000e+000,0.00000000e+000]]];
		SCREENER_DRAG_START : BOOL (RADIX := Decimal) := 0;
		SCREENER_DRAG_STOP : BOOL (RADIX := Decimal) := 0;
		SCREENER_LEG_START : BOOL (RADIX := Decimal) := 0;
		SCREENER_LEG_STOP : BOOL (RADIX := Decimal) := 0;
		SCREENINGS OF I7.15 (RADIX := Decimal);
		Screen_Cancel : DINT (RADIX := Decimal) := 0;
		Select_Cal_Bins : BOOL (RADIX := Decimal) := 0;
		Select_Clean_Bins : BOOL (RADIX := Decimal) := 1;
		Select_Treat_Bins : BOOL (RADIX := Decimal) := 0;
		sendData : BOOL (RADIX := Decimal) := 0;
		sendData1 : BOOL (RADIX := Decimal) := 0;
		sendData_ONS : DINT (RADIX := Decimal) := 0;
		spBinGateRates : DINT[50] (RADIX := Decimal) := [0,0,0,0,0,0,0,0,0,0,0,86,95,79,94,93,31,79,0,0,0,95,90,97,90,103,99,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
		spCapGrossWt : BOOL (RADIX := Decimal) := 0;
		spCapTareWt : BOOL (RADIX := Decimal) := 0;
		spCreateTicket : BOOL (RADIX := Decimal) := 0;
		spShowCreateTicketPB : BOOL (RADIX := Decimal) := 0;
		spTicketBinActive : DINT (RADIX := Decimal) := 0;
		spTicketBinSet : DINT (RADIX := Decimal) := 0;
		spTicketProcessing : BOOL (RADIX := Decimal) := 0;
		spTicketProcessStr : BOOL (RADIX := Decimal) := 0;
		spTicketTableBay1GrsWt : DINT (RADIX := Decimal) := 0;
		spTicketTableBay1Wt : DINT (RADIX := Decimal) := 0;
		spVAR_BINARRAY : STRING[50]  := [[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[53,'803001-Azimut-Certified - Limagrain  - HRW Seed Wheat$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[42,'883004-Lenetah-Certified -   - Barley Seed$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[50,'843002-Expresso-Certified-Monsanto -DNS Seed Wheat$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[42,'843005-Glee -Certified-WSU -DNS Seed Wheat$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[42,'843006-Kelse-Certified-WSU -DNS Seed Wheat$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[54,'843001-Buck Pronto-Certified-Limagrain -DNS Seed Wheat$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[57,'843004-SY 605-Certified-Sygenta Clearfield-DNS Seed Wheat$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[49,'803004-Keldin -Certified-Monsanto -HRW Seed Wheat$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[54,'843001-Buck Pronto-Certified-Limagrain -DNS Seed Wheat$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[52,'843003-Solano-Certified - Monsanto  - DNS Seed Wheat$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]];
		sqlIndex : DINT (RADIX := Decimal) := 0;
		sqlIndex1 : DINT (RADIX := Decimal) := 0;
		sqlNewStartWeight : BOOL (RADIX := Decimal) := 0;
		sqlNewTreatment : BOOL (RADIX := Decimal) := 0;
		sqlNewTreatments_ONS : DINT (RADIX := Decimal) := 0;
		sqlNewVariety : BOOL (RADIX := Decimal) := 0;
		sqlNewVariety_ONS : DINT (RADIX := Decimal) := 0;
		sqlStartWtRecvd : DINT (RADIX := Decimal) := 1;
		sqlTreatID : DINT (RADIX := Decimal) := 0;
		sqlTreatmentsRevd : DINT (RADIX := Decimal) := 0;
		sqlTreatRate : DINT (RADIX := Decimal) := 0;
		sqlTrtSendDelayTMR : TIMER  := [3466474,1000,0];
		sqlVaritiesRevd : DINT (RADIX := Decimal) := 0;
		sqlVarityID : DINT (RADIX := Decimal) := 0;
		sqlVarityRate : DINT (RADIX := Decimal) := 0;
		sqlVarSendDelayTMR : TIMER  := [214001,1000,0];
		strEmptyVar : STRING  := [5,'Empty$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				];
		SURGE_BIN_HI OF Local:0:I.Data.0 (RADIX := Decimal);
		SURGE_BIN_LO OF Local:0:I.Data.1 (RADIX := Decimal);
		SWW_Index : DINT (RADIX := Decimal) := 100;
		SWW_VarietySize : DINT (RADIX := Decimal) := 100;
		SWW_Variety_DB : Varieties_DB[100]  := [[821001,[7,'ArtDeco$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],1,[10,'Foundation$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],82,[3,'SWW$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[32,'821001  ArtDeco  Foundation  SWW$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[822001,[7,'ArtDeco$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],2,[10,'Registered$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],82,[3,'SWW$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[32,'822001  ArtDeco  Registered  SWW$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[823001,[7,'ArtDeco$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],3,[9,'Certified$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],82,[3,'SWW$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[31,'823001  ArtDeco  Certified  SWW$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[821002,[7,'Huffman$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],1,[10,'Foundation$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],82,[3,'SWW$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[32,'821002  Huffman  Foundation  SWW$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[822002,[7,'Huffman$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],2,[10,'Registered$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],82,[3,'SWW$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[32,'822002  Huffman  Registered  SWW$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[823002,[7,'Huffman$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],3,[9,'Certified$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],82,[3,'SWW$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[31,'823002  Huffman  Certified  SWW$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[821003,[17,'WB 1035 CL Spring$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],1,[10,'Foundation$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],82,[3,'SWW$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[41,'821003  WB 1035 CL Spring Foundation  SWW$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[822003,[17,'WB 1035 CL Spring$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],2,[10,'Registered$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],82,[3,'SWW$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[42,'822003  WB 1035 CL Spring  Registered  SWW$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[823003,[17,'WB 1035 CL Spring$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],3,[9,'Certified$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],82,[3,'SWW$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[40,'823003  WB 1035 CL Spring  Certified SWW$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
