<?xml version="1.0" encoding="UTF-8" standalone="yes"?>
<RSLogix5000Content SchemaRevision="1.0" SoftwareRevision="35.00" TargetName="NWGG_Treater_WW" TargetType="Controller" ContainsContext="false" ExportDate="Thu Aug 20 16:13:40 2026" ExportOptions="NoRawData L5KData DecoratedData ForceProtectedEncoding AllProjDocTrans">
<Controller Use="Target" Name="NWGG_Treater_WW" ProcessorType="5069-L330ER" MajorRev="35" MinorRev="11" ProjectCreationDate="Mon Sep 15 16:18:26 2025" LastModifiedDate="Thu Aug 20 16:12:14 2026" SFCExecutionControl="CurrentActive" SFCRestartPosition="MostRecent" SFCLastScan="DontScan" ProjectSN="16#709f_b432"
 MatchProjectToController="false" CanUseRPIFromProducer="false" InhibitAutomaticFirmwareUpdate="0" PassThroughConfiguration="EnabledWithAppend" DownloadProjectDocumentationAndExtendedProperties="true" DownloadProjectCustomProperties="true" ReportMinorOverflow="true" EtherNetIPMode="A1/A2: Linear/DLR" AutoDiagsEnabled="false" WebServerEnabled="false">
<Description>
<![CDATA[Treater at the Walla Walla Seed Plant]]>
</Description>
<RedundancyInfo Enabled="false" KeepTestEditsOnSwitchOver="false"/>
<Security Code="0" ChangesToDetect="16#ffff_ffff_ffff_ffff"/>
<SafetyInfo/>
<DataTypes>
<DataType Name="Active_Pump_Values" Family="NoFamily" Class="User">
<Members>
<Member Name="Pump_Description" DataType="STRING" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Product" DataType="Treater_Product" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZActive_Pum2" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="In_Use" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZActive_Pum2" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="Faulted" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZActive_Pum2" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[True if Pump Is Faulted]]>
</Description>
</Member>
<Member Name="Clear_Fault" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZActive_Pum2" BitNumber="2" ExternalAccess="Read/Write">
<Description>
<![CDATA[Use To Clear Fault]]>
</Description>
</Member>
<Member Name="Current_Speed" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[The Current Pump Speed]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZActive_Pum7" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Manual_Mode" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZActive_Pum7" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Is the pump in manual]]>
</Description>
</Member>
<Member Name="Current_Rate" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[The Current Rate Pump Is Running]]>
</Description>
</Member>
<Member Name="Current_RPM" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[The Current RPM of the Pump]]>
</Description>
</Member>
<Member Name="Rotor_Animate_IDX" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[the Index of the rotor animation]]>
</Description>
</Member>
<Member Name="Rate" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[The ounces/ min called For]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="Cal_Point" Family="NoFamily" Class="User">
<Members>
<Member Name="Speed" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Rate" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="Cal_Points" Family="NoFamily" Class="User">
<Description>
<![CDATA[An array of Cal Points used for establishing a linear calibration]]>
</Description>
<Members>
<Member Name="Cal_Point" DataType="Cal_Point" Dimension="10" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="Color" Family="NoFamily" Class="User">
<Members>
<Member Name="Description" DataType="STRING" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Color Description]]>
</Description>
</Member>
<Member Name="ID" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Blue" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Yellow" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Red" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="White" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Polymer" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Duration" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZColor8" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Active" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZColor8" BitNumber="0" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="PumpParameters" Family="NoFamily" Class="User">
<Members>
<Member Name="AverageWeight" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="AverageWeightChange" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="PercentChange" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="TotalRawWeight" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="TotalSeconds" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="GalWT" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZPumpParame6" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="StartPump" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZPumpParame6" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="AddingWeight" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZPumpParame6" BitNumber="1" ExternalAccess="Read/Write"/>
<Member Name="OzSec" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="TotalWeightDelivered" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="TotalOzDelivered" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="TotalSecElapsed" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Rate" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="TargetWeight" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZPumpParame15" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="ReqAuto" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZPumpParame15" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="MaxPumpSpeedPercent" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZPumpParame18" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="PumpRateError" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZPumpParame18" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="PumpRateErrorCode" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZPumpParame21" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="ClearFaults" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZPumpParame21" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="StartPumpReverse" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZPumpParame21" BitNumber="1" ExternalAccess="Read/Write"/>
<Member Name="SwapForward" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZPumpParame21" BitNumber="2" ExternalAccess="Read/Write"/>
<Member Name="PumpSpeedPercent" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="PIDStartDelay" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZPumpParame27" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="AutoStart" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZPumpParame27" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="TankCapacity" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="PurgeFSpeedPercent" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="PurgeRSpeedPercent" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZPumpParame32" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="PurgeForward" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZPumpParame32" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="PurgeReverse" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZPumpParame32" BitNumber="1" ExternalAccess="Read/Write"/>
<Member Name="Calibrate" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZPumpParame32" BitNumber="2" ExternalAccess="Read/Write"/>
<Member Name="ActualCalValue" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="IndicatedCalValue" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZPumpParame38" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="SaveCal" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZPumpParame38" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="ShowAdjustValues" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZPumpParame38" BitNumber="1" ExternalAccess="Read/Write"/>
<Member Name="MaxSpeedTimeOut" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="TargetOzPerHwt" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="Pump_Cal" Family="NoFamily" Class="User">
<Members>
<Member Name="ZZZZZZZZZZPump_Cal0" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Calibrating" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZPump_Cal0" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[In Calibration Mode]]>
</Description>
</Member>
<Member Name="Cal_Started" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZPump_Cal0" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Calibration Started]]>
</Description>
</Member>
<Member Name="Cal_Finished" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZPump_Cal0" BitNumber="2" ExternalAccess="Read/Write">
<Description>
<![CDATA[Cal Finished]]>
</Description>
</Member>
<Member Name="Cal_Rqd" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZPump_Cal0" BitNumber="3" ExternalAccess="Read/Write">
<Description>
<![CDATA[Cal Points add up to 0 so cal is needed]]>
</Description>
</Member>
<Member Name="Cal_Pt_Index" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[The Current Calibration Point Index that is being Calibrated]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZPump_Cal6" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Accept_Cal_Points" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZPump_Cal6" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set to move temp cal points to Runtime cal points]]>
</Description>
</Member>
<Member Name="Reset_Cal_Speeds" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZPump_Cal6" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set the cal speeds to default]]>
</Description>
</Member>
<Member Name="Reset_Cal" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZPump_Cal6" BitNumber="2" ExternalAccess="Read/Write">
<Description>
<![CDATA[Reset the cal points to zero]]>
</Description>
</Member>
<Member Name="Cal_Speeds" DataType="Cal_Points" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Speed Pump Is Calibrated to]]>
</Description>
</Member>
<Member Name="Cal_Points" DataType="Cal_Points" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Calibration Points Used to Calculate Rate]]>
</Description>
</Member>
<Member Name="Temp_Cal_Points" DataType="Cal_Points" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Temporary Holding spot for the calibration points]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZPump_Cal13" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Copy_Cal_To_Temp" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZPump_Cal13" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Copy the Calibration Poiints to temp Cal For Viewing]]>
</Description>
</Member>
<Member Name="Cancel_Cal" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZPump_Cal13" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Give Up Calibrating]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="Scale_Data" Family="NoFamily" Class="User">
<Description>
<![CDATA[Information from The Mettler Toledo Indicators]]>
</Description>
<Members>
<Member Name="RawWeight" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Raw Weight Of The Scale]]>
</Description>
</Member>
<Member Name="TareLbs" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[The weight at the start of a load or when calibrating]]>
</Description>
</Member>
<Member Name="Lbs_Gal" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[The amount of pounds per Gallon]]>
</Description>
</Member>
<Member Name="Lbs_Rate" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Lbs" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="NetLbs" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Lbs Used for Load]]>
</Description>
</Member>
<Member Name="Net_Gals" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Gallons Used For Load]]>
</Description>
</Member>
<Member Name="Target_Oz_Rate" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Tank_Capacity" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZScale_Data9" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Use_Scale" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZScale_Data9" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="Zero_Requested" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZScale_Data9" BitNumber="1" ExternalAccess="Read/Write"/>
<Member Name="Adding_Weight" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZScale_Data9" BitNumber="2" ExternalAccess="Read/Write"/>
<Member Name="Current_Oz_Rate" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Current_Gals" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Current Gallons In Tank]]>
</Description>
</Member>
<Member Name="Warning_Gal" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Warn When Below This Amount]]>
</Description>
</Member>
<Member Name="Min_Gals" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Stop When Below This Amount]]>
</Description>
</Member>
<Member Name="Min_Start_Gals" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Minimum Amount To Start]]>
</Description>
</Member>
<Member Name="Percent_Tank_Full" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="PID" DataType="PID" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="DisplayIdx" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZScale_Data21" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Min_Start_Accept" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZScale_Data21" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="Use_Flow_Meter" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZScale_Data21" BitNumber="1" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="Treater_Product" Family="NoFamily" Class="User">
<Description>
<![CDATA[The Product Used by the Treater Pumps]]>
</Description>
<Members>
<Member Name="Description" DataType="STRING" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Name Of Product]]>
</Description>
</Member>
<Member Name="Cal_Factor" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="New_Product" DataType="STRING" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Name Of New Product]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZTreater_Pr3" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Edit_Product" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pr3" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="New_Cal_Factor" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZTreater_Pr6" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Accept_New" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pr6" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[accept the new product values]]>
</Description>
</Member>
<Member Name="Cancel_New" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pr6" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Cancel changing the product]]>
</Description>
</Member>
<Member Name="Cal_Actual" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Actual Value Use For Fine Tuning Cal]]>
</Description>
</Member>
<Member Name="Cal_Indicated" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Indicated Value Use For Fine Tuning]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZTreater_Pr11" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Apply_Adjustment" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pr11" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Apply The Fine Tuning Adjustments]]>
</Description>
</Member>
<Member Name="Fine_Tune" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pr11" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Display The Fine Tune Screen]]>
</Description>
</Member>
<Member Name="Product_List_IDX" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Product List Index]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="Treater_Pump" Family="NoFamily" Class="User">
<Members>
<Member Name="Description" DataType="STRING" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Pump Description]]>
</Description>
</Member>
<Member Name="Product" DataType="Treater_Product" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[The Product being dispensed]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZTreater_Pu2" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Start_Pump" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pu2" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Bit To Start The Pump]]>
</Description>
</Member>
<Member Name="Manual_Start_Pump" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pu2" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Manual Start Pump]]>
</Description>
</Member>
<Member Name="Faulted" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pu2" BitNumber="2" ExternalAccess="Read/Write">
<Description>
<![CDATA[True if Pump Is Faulted]]>
</Description>
</Member>
<Member Name="Clear_Faults" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pu2" BitNumber="3" ExternalAccess="Read/Write">
<Description>
<![CDATA[Bit To Reset Pump]]>
</Description>
</Member>
<Member Name="Active_Treatment" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pu2" BitNumber="4" ExternalAccess="Read/Write">
<Description>
<![CDATA[Currently Used In Batch]]>
</Description>
</Member>
<Member Name="Speed" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Current Pump Frequency]]>
</Description>
</Member>
<Member Name="Rate" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[The pounds/ min called For]]>
</Description>
</Member>
<Member Name="Speed_Factor" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[The Cofecient to multlply the Pump Speed by to get the RPM]]>
</Description>
</Member>
<Member Name="Current_Speed" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[The Current Pump Speed]]>
</Description>
</Member>
<Member Name="Current_Rate" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[The Current Rate Pump Is Running]]>
</Description>
</Member>
<Member Name="Current_RPM" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[The Current RPM]]>
</Description>
</Member>
<Member Name="Cal" DataType="Pump_Cal" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[The Cal Data]]>
</Description>
</Member>
<Member Name="Rotor_Animate_IDX" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Index to show pump movement on display]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZTreater_Pu16" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Start_Pump_Reverse" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pu16" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Start The Pump In Reverse]]>
</Description>
</Member>
<Member Name="Calculate_Delay" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Delay in Milliseconds Before Checking Rate]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZTreater_Pu19" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Require_Water_Flush" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pu19" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[A Water Flush Is Required after Turning Off]]>
</Description>
</Member>
<Member Name="TreaterScale" DataType="Scale_Data" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Rate_Error_Code" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZTreater_Pu23" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Pump_Error" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pu23" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="Purge_Forward" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pu23" BitNumber="1" ExternalAccess="Read/Write"/>
<Member Name="Purge_Reverse" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pu23" BitNumber="2" ExternalAccess="Read/Write"/>
<Member Name="Request_Auto" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pu23" BitNumber="3" ExternalAccess="Read/Write"/>
<Member Name="Speed_Percent" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="SpeedLimitPercent" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="SpeedLimitResetPercent" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZTreater_Pu31" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Over_Speed_Limit" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pu31" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="Purge_Percent" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="OverSpeedTimeOut" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="PID_Activate_Delay" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZTreater_Pu36" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Below_Min_Start_Gals" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pu36" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="Below_Min_Gals" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pu36" BitNumber="1" ExternalAccess="Read/Write"/>
<Member Name="Below_Warning_Gals" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pu36" BitNumber="2" ExternalAccess="Read/Write"/>
<Member Name="Status_Msg" DataType="STRING" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZTreater_Pu41" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="ShowStatus" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pu41" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="NotReady" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pu41" BitNumber="1" ExternalAccess="Read/Write"/>
<Member Name="NotInUse" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pu41" BitNumber="2" ExternalAccess="Read/Write"/>
<Member Name="Int_Purge_Percent" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZTreater_Pu46" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Use_Purge_For_Treatment" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTreater_Pu46" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="Int_SpeedLimitPercent" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="udt_Treater_Scale" Family="NoFamily" Class="User">
<Members>
<Member Name="Description" DataType="STRING" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Gross" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Rate" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZudt_Treate3" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Rate_Stable" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZudt_Treate3" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="Avg_Rate" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Rate_Tol" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Error_Code" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZudt_Treate8" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Faulted" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZudt_Treate8" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="Int_Rate" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Product_Mult" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Fluid_Rate" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="udt_Truck_Scale" Family="NoFamily" Class="User">
<Members>
<Member Name="Description" DataType="STRING" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Gross" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Rate" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZTruck_Scal3" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Rate_Stable" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTruck_Scal3" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="Avg_Rate" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Rate_Tol" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Error_Code" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZTruck_Scal8" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Faulted" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZTruck_Scal8" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="Int_Rate" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
</DataTypes>
<Modules>
<Module Name="Local" CatalogNumber="5069-L330ER" Vendor="1" ProductType="14" ProductCode="218" Major="35" Minor="11" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="true"
>
<EKey State="Disabled"/>
<Ports>
<Port Id="1" Address="0" Type="5069" Upstream="false">
<Bus Size="32"/>
</Port>
<Port Id="2" Type="Ethernet" Upstream="false">
<Bus/>
</Port>
</Ports>
</Module>
<Module Name="Water_Input" CatalogNumber="5069-IY4/A" Vendor="1" ProductType="115" ProductCode="314" Major="2" Minor="1" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="false"
 SafetyEnabled="false" AutoDiagsEnabled="true">
<Description>
<![CDATA[Input for Water Flow]]>
</Description>
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="1" Address="1" Type="5069" Upstream="true"/>
</Ports>
<Communications>
<ConfigTag ConfigSize="208" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[212,122,[0,0,0,0.00000000e+000],[0,0,0,0.00000000e+000],[4,0,2,1,0,0,0.00000000e+000,2.00000000e+001,0.00000000e+000
		,1.00000000e+002,0.00000000e+000,0.00000000e+000,1.00000000e+002,1.00000000e+002,0.00000000e+000
		,0.00000000e+000],[4,0,2,1,0,0,0.00000000e+000,2.00000000e+001,0.00000000e+000,1.00000000e+002
		,0.00000000e+000,0.00000000e+000,1.00000000e+002,1.00000000e+002,0.00000000e+000,0.00000000e+000
		],[4,0,2,1,0,0,0.00000000e+000,2.00000000e+001,0.00000000e+000,1.00000000e+002,0.00000000e+000
		,0.00000000e+000,1.00000000e+002,1.00000000e+002,0.00000000e+000,0.00000000e+000],[4,0,2,1,0,0
		,0.00000000e+000,2.00000000e+001,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000
		,1.00000000e+002,1.00000000e+002,0.00000000e+000,0.00000000e+000]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AB:5000_AI4CJ:C:0">
<StructureMember Name="CJCh00" DataType="AB:5000_AI_CJ_Channel:C:0">
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Remote" DataType="BOOL" Value="0"/>
<DataValueMember Name="SensorOffset" DataType="REAL" Radix="Float" Value="0.0"/>
</StructureMember>
<StructureMember Name="CJCh01" DataType="AB:5000_AI_CJ_Channel:C:0">
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Remote" DataType="BOOL" Value="0"/>
<DataValueMember Name="SensorOffset" DataType="REAL" Radix="Float" Value="0.0"/>
</StructureMember>
<StructureMember Name="Ch00" DataType="AB:5000_AI_Channel:C:0">
<DataValueMember Name="Range" DataType="SINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="SensorType" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="NotchFilter" DataType="SINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="AlarmDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="ProcessAlarmLatchEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="RateAlarmLatchEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="OpenWireEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="TenOhmOffset" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DigitalFilter" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LowSignal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HighSignal" DataType="REAL" Radix="Float" Value="20.0"/>
<DataValueMember Name="LowEngineering" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HighEngineering" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="LLAlarmLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LAlarmLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HAlarmLimit" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="HHAlarmLimit" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RateAlarmLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AlarmDeadband" DataType="REAL" Radix="Float" Value="0.0"/>
</StructureMember>
<StructureMember Name="Ch01" DataType="AB:5000_AI_Channel:C:0">
<DataValueMember Name="Range" DataType="SINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="SensorType" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="NotchFilter" DataType="SINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="AlarmDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="ProcessAlarmLatchEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="RateAlarmLatchEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="OpenWireEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="TenOhmOffset" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DigitalFilter" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LowSignal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HighSignal" DataType="REAL" Radix="Float" Value="20.0"/>
<DataValueMember Name="LowEngineering" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HighEngineering" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="LLAlarmLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LAlarmLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HAlarmLimit" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="HHAlarmLimit" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RateAlarmLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AlarmDeadband" DataType="REAL" Radix="Float" Value="0.0"/>
</StructureMember>
<StructureMember Name="Ch02" DataType="AB:5000_AI_Channel:C:0">
<DataValueMember Name="Range" DataType="SINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="SensorType" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="NotchFilter" DataType="SINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="AlarmDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="ProcessAlarmLatchEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="RateAlarmLatchEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="OpenWireEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="TenOhmOffset" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DigitalFilter" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LowSignal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HighSignal" DataType="REAL" Radix="Float" Value="20.0"/>
<DataValueMember Name="LowEngineering" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HighEngineering" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="LLAlarmLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LAlarmLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HAlarmLimit" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="HHAlarmLimit" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RateAlarmLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AlarmDeadband" DataType="REAL" Radix="Float" Value="0.0"/>
</StructureMember>
<StructureMember Name="Ch03" DataType="AB:5000_AI_Channel:C:0">
<DataValueMember Name="Range" DataType="SINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="SensorType" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="NotchFilter" DataType="SINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="AlarmDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="ProcessAlarmLatchEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="RateAlarmLatchEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="OpenWireEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="TenOhmOffset" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DigitalFilter" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="LowSignal" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HighSignal" DataType="REAL" Radix="Float" Value="20.0"/>
<DataValueMember Name="LowEngineering" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HighEngineering" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="LLAlarmLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LAlarmLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HAlarmLimit" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="HHAlarmLimit" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="RateAlarmLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AlarmDeadband" DataType="REAL" Radix="Float" Value="0.0"/>
</StructureMember>
</Structure>
</Data>
</ConfigTag>
<ConfigScript Size="340">
<Data Format="L5K">
<![CDATA[[80,1,0,0,4,0,0,0,0,0,0,0,0,0,0,0,62,1,0,0,7,1,0,0,0,3,0,0,0,-48,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,8,-97,0,0,0,0,0,0,0,0,0,0,0,96,1,0,0,-96,0,0,0,-96,0,0,0,31,0,0,0,0,2,0,0,0,2,0,0,96,1,0,0,32,2,0,0,32,2,0,0,31,0,0,0,-128,3,0,0,-128,3,0,0
		,96,1,0,0,-96,3,0,0,-96,3,0,0,31,0,0,0,0,5,0,0,0,5,0,0,96,1,0,0,32,5,0,0,32,5,0,0,0,0]]]>
</Data>
</ConfigScript>
<Connections>
<Connection Name="InputData" RPI="100000" Type="StandardDataDriven" OutputSize="32" InputSize="68" EventID="0" ProgrammaticallySendEventTrigger="false" Priority="Scheduled" InputConnectionType="Multicast" InputProductionTrigger="Cyclic" ConnectionPath="20 04 24 7a 2c 66 2c 98"
 InputTagSuffix="I" OutputTagSuffix="O">
<InputTag ExternalAccess="Read/Write">
<EngineeringUnits>
<EngineeringUnit Operand=".CH00.DATA">
<![CDATA[%]]>
</EngineeringUnit>
<EngineeringUnit Operand=".CH01.DATA">
<![CDATA[%]]>
</EngineeringUnit>
<EngineeringUnit Operand=".CH02.DATA">
<![CDATA[%]]>
</EngineeringUnit>
<EngineeringUnit Operand=".CH03.DATA">
<![CDATA[%]]>
</EngineeringUnit>
</EngineeringUnits>
<Data Format="Decorated">
<Structure DataType="AB:5000_AI4CJ:I:0">
<DataValueMember Name="RunMode" DataType="BOOL" Value="1"/>
<DataValueMember Name="ConnectionFaulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="DiagnosticActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="DiagnosticSequenceCount" DataType="SINT" Radix="Decimal" Value="0"/>
<StructureMember Name="CJCh00" DataType="CHANNEL_AI_CJ_DIAG:I:0">
<DataValueMember Name="Fault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Uncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="OpenWire" DataType="BOOL" Value="1"/>
<DataValueMember Name="FieldPowerOff" DataType="BOOL" Value="0"/>
<DataValueMember Name="Underrange" DataType="BOOL" Value="1"/>
<DataValueMember Name="Overrange" DataType="BOOL" Value="0"/>
<DataValueMember Name="Temperature" DataType="REAL" Radix="Float" Value="-40.0"/>
</StructureMember>
<StructureMember Name="CJCh01" DataType="CHANNEL_AI_CJ_DIAG:I:0">
<DataValueMember Name="Fault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Uncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="OpenWire" DataType="BOOL" Value="1"/>
<DataValueMember Name="FieldPowerOff" DataType="BOOL" Value="0"/>
<DataValueMember Name="Underrange" DataType="BOOL" Value="1"/>
<DataValueMember Name="Overrange" DataType="BOOL" Value="0"/>
<DataValueMember Name="Temperature" DataType="REAL" Radix="Float" Value="-40.0"/>
</StructureMember>
<StructureMember Name="Ch00" DataType="CHANNEL_AI_DIAG:I:0">
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Uncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="OpenWire" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverTemperature" DataType="BOOL" Value="0"/>
<DataValueMember Name="FieldPowerOff" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotANumber" DataType="BOOL" Value="0"/>
<DataValueMember Name="Underrange" DataType="BOOL" Value="0"/>
<DataValueMember Name="Overrange" DataType="BOOL" Value="0"/>
<DataValueMember Name="LLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="RateAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="CalFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Calibrating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Data" DataType="REAL" Radix="Float" Value="19.992998"/>
<DataValueMember Name="RollingTimestamp" DataType="INT" Radix="Decimal" Value="110"/>
</StructureMember>
<StructureMember Name="Ch01" DataType="CHANNEL_AI_DIAG:I:0">
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Uncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="OpenWire" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverTemperature" DataType="BOOL" Value="0"/>
<DataValueMember Name="FieldPowerOff" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotANumber" DataType="BOOL" Value="0"/>
<DataValueMember Name="Underrange" DataType="BOOL" Value="0"/>
<DataValueMember Name="Overrange" DataType="BOOL" Value="0"/>
<DataValueMember Name="LLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="RateAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="CalFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Calibrating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Data" DataType="REAL" Radix="Float" Value="58.29171"/>
<DataValueMember Name="RollingTimestamp" DataType="INT" Radix="Decimal" Value="92"/>
</StructureMember>
<StructureMember Name="Ch02" DataType="CHANNEL_AI_DIAG:I:0">
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Uncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="OpenWire" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverTemperature" DataType="BOOL" Value="0"/>
<DataValueMember Name="FieldPowerOff" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotANumber" DataType="BOOL" Value="0"/>
<DataValueMember Name="Underrange" DataType="BOOL" Value="0"/>
<DataValueMember Name="Overrange" DataType="BOOL" Value="0"/>
<DataValueMember Name="LLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="RateAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="CalFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Calibrating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Data" DataType="REAL" Radix="Float" Value="-1.33512716e-003"/>
<DataValueMember Name="RollingTimestamp" DataType="INT" Radix="Decimal" Value="74"/>
</StructureMember>
<StructureMember Name="Ch03" DataType="CHANNEL_AI_DIAG:I:0">
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Uncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="OpenWire" DataType="BOOL" Value="0"/>
<DataValueMember Name="OverTemperature" DataType="BOOL" Value="0"/>
<DataValueMember Name="FieldPowerOff" DataType="BOOL" Value="0"/>
<DataValueMember Name="NotANumber" DataType="BOOL" Value="0"/>
<DataValueMember Name="Underrange" DataType="BOOL" Value="0"/>
<DataValueMember Name="Overrange" DataType="BOOL" Value="0"/>
<DataValueMember Name="LLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="LAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="HHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="RateAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="CalFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Calibrating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Data" DataType="REAL" Radix="Float" Value="-2.85792630e-004"/>
<DataValueMember Name="RollingTimestamp" DataType="INT" Radix="Decimal" Value="56"/>
</StructureMember>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[[0,0,0,0.00000000e+000],[0,0,0,0.00000000e+000],[0,0,0,0.00000000e+000],[0,0,0,0.00000000e+000]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AB:5000_AI4:O:0">
<StructureMember Name="Ch00" DataType="CHANNEL_AI:O:0">
<DataValueMember Name="LLAlarmEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="LAlarmEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="HAlarmEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="HHAlarmEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="RateAlarmEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="LLAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="LAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="HAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="HHAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="RateAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="SensorOffset" DataType="REAL" Radix="Float" Value="0.0"/>
</StructureMember>
<StructureMember Name="Ch01" DataType="CHANNEL_AI:O:0">
<DataValueMember Name="LLAlarmEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="LAlarmEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="HAlarmEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="HHAlarmEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="RateAlarmEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="LLAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="LAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="HAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="HHAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="RateAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="SensorOffset" DataType="REAL" Radix="Float" Value="0.0"/>
</StructureMember>
<StructureMember Name="Ch02" DataType="CHANNEL_AI:O:0">
<DataValueMember Name="LLAlarmEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="LAlarmEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="HAlarmEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="HHAlarmEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="RateAlarmEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="LLAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="LAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="HAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="HHAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="RateAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="SensorOffset" DataType="REAL" Radix="Float" Value="0.0"/>
</StructureMember>
<StructureMember Name="Ch03" DataType="CHANNEL_AI:O:0">
<DataValueMember Name="LLAlarmEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="LAlarmEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="HAlarmEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="HHAlarmEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="RateAlarmEn" DataType="BOOL" Value="0"/>
<DataValueMember Name="LLAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="LAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="HAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="HHAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="RateAlarmUnlatch" DataType="BOOL" Value="0"/>
<DataValueMember Name="SensorOffset" DataType="REAL" Radix="Float" Value="0.0"/>
</StructureMember>
</Structure>
</Data>
</OutputTag>
</Connection>
</Connections>
</Communications>
<ExtendedProperties>
<public><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>5069-IY4</CatNum><ConfigID>201</ConfigID><ADDAVersion>1</ADDAVersion></public>
</ExtendedProperties>
</Module>
<Module Name="Main_PLC" CatalogNumber="1756-EN2TR" Vendor="1" ProductType="12" ProductCode="200" Major="5" Minor="28" ParentModule="Local" ParentModPortId="2" Inhibited="false" MajorFault="false"
>
<EKey State="Disabled"/>
<Ports>
<Port Id="1" Address="4" Type="ICP" Upstream="false">
<Bus Size="7"/>
</Port>
<Port Id="2" Address="192.10.21.33" Type="Ethernet" Upstream="true"/>
</Ports>
<Communications>
<Connections>
<Connection Name="Output" RPI="10000" Type="Output" EventID="0" ProgrammaticallySendEventTrigger="false" Unicast="true">
<InputTag ExternalAccess="Read/Write">
<Data Format="Decorated">
<Structure DataType="AB:1756_ENET_7SLOT:I:0">
<DataValueMember Name="SlotStatusBits" DataType="DINT" Radix="Binary" Value="2#1111_1111_1111_1111_1111_1111_1111_1111"/>
<ArrayMember Name="Slot" DataType="AB:1756_ENET_SLOT:I:0" Dimensions="7">
<Element Index="[0]">
<Structure DataType="AB:1756_ENET_SLOT:I:0">
<DataValueMember Name="Fault" DataType="DINT" Radix="Binary" Value="2#1111_1111_1111_1111_1111_1111_1111_1111"/>
<DataValueMember Name="Data" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="AB:1756_ENET_SLOT:I:0">
<DataValueMember Name="Fault" DataType="DINT" Radix="Binary" Value="2#1111_1111_1111_1111_1111_1111_1111_1111"/>
<DataValueMember Name="Data" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="AB:1756_ENET_SLOT:I:0">
<DataValueMember Name="Fault" DataType="DINT" Radix="Binary" Value="2#1111_1111_1111_1111_1111_1111_1111_1111"/>
<DataValueMember Name="Data" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="AB:1756_ENET_SLOT:I:0">
<DataValueMember Name="Fault" DataType="DINT" Radix="Binary" Value="2#1111_1111_1111_1111_1111_1111_1111_1111"/>
<DataValueMember Name="Data" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="AB:1756_ENET_SLOT:I:0">
<DataValueMember Name="Fault" DataType="DINT" Radix="Binary" Value="2#1111_1111_1111_1111_1111_1111_1111_1111"/>
<DataValueMember Name="Data" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="AB:1756_ENET_SLOT:I:0">
<DataValueMember Name="Fault" DataType="DINT" Radix="Binary" Value="2#1111_1111_1111_1111_1111_1111_1111_1111"/>
<DataValueMember Name="Data" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="AB:1756_ENET_SLOT:I:0">
<DataValueMember Name="Fault" DataType="DINT" Radix="Binary" Value="2#1111_1111_1111_1111_1111_1111_1111_1111"/>
<DataValueMember Name="Data" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
</Structure>
</Element>
</ArrayMember>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[-1,[[0],[0],[0],[0],[0],[0],[0]]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AB:1756_ENET_7SLOT:O:0">
<ArrayMember Name="Slot" DataType="AB:1756_ENET_SLOT:O:0" Dimensions="7">
<Element Index="[0]">
<Structure DataType="AB:1756_ENET_SLOT:O:0">
<DataValueMember Name="Data" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="AB:1756_ENET_SLOT:O:0">
<DataValueMember Name="Data" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="AB:1756_ENET_SLOT:O:0">
<DataValueMember Name="Data" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="AB:1756_ENET_SLOT:O:0">
<DataValueMember Name="Data" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="AB:1756_ENET_SLOT:O:0">
<DataValueMember Name="Data" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="AB:1756_ENET_SLOT:O:0">
<DataValueMember Name="Data" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="AB:1756_ENET_SLOT:O:0">
<DataValueMember Name="Data" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
</Structure>
</Element>
</ArrayMember>
</Structure>
</Data>
</OutputTag>
</Connection>
</Connections>
</Communications>
<ExtendedProperties>
<public><ConfigID>4456551</ConfigID></public>
</ExtendedProperties>
</Module>
<Module Name="Main_PLC_1756" CatalogNumber="1756-L72" Vendor="1" ProductType="14" ProductCode="93" Major="20" Minor="1" ParentModule="Main_PLC" ParentModPortId="1" Inhibited="false" MajorFault="false"
>
<EKey State="Disabled"/>
<Ports>
<Port Id="1" Address="3" Type="ICP" Upstream="true"/>
</Ports>
</Module>
<Module Name="Pump_0" CatalogNumber="PowerFlex 525-EENET" Vendor="1" ProductType="150" ProductCode="9" Major="5" Minor="1" ParentModule="Local" ParentModPortId="2" Inhibited="false" MajorFault="false"
 DrivesADCMode="true" DrivesADCEnabled="false" SafetyEnabled="false" AutoDiagsEnabled="true">
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="1" Address="0" Type="DSI" Upstream="false">
<Bus/>
</Port>
<Port Id="2" Address="192.10.21.150" Type="Ethernet" Upstream="true"/>
</Ports>
<Communications CommMethod="536870913">
<ConfigData ConfigSize="58">
<Data Format="L5K">
<![CDATA[[62,0,6,0,1,0,130,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]]]>
</Data>
</ConfigData>
<ConfigScript Size="3076">
<Data Format="L5K">
<![CDATA[[0,12,0,0,4,0,0,0,0,0,0,0,0,0,0,0,25,0,0,0,8,-106,0,0,0,1,0,0,0,1,0,0,0,8,0,0,0,75,2,32,-110,36,0,-1,-1,0,0,0,77,11,0,0,8,20,0,0,0,1,0,0,0,1,0,0,0
		,9,0,0,0,16,3,32,-109,36,0,48,2,3,1,0,0,0,10,0,0,0,16,3,32,-109,36,32,48,9,90,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,34,48,9,19,0,1,0,0,0,10
		,0,0,0,16,3,32,-109,36,39,48,9,4,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,41,48,9,-12,1,1,0,0,0,10,0,0,0,16,3,32,-109,36,42,48,9,100,0,1,0
		,0,0,10,0,0,0,16,3,32,-109,36,44,48,9,40,35,1,0,0,0,10,0,0,0,16,3,32,-109,36,46,48,9,5,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,47,48,9,15
		,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,51,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-128,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-127
		,48,9,-64,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-126,48,9,10,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-125,48,9,21,0,1,0,0,0,10,0,0,0,16,3,32
		,-109,36,-124,48,9,-106,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-123,48,9,-1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-122,48,9,-1,0,1,0,0
		,0,10,0,0,0,16,3,32,-109,36,-121,48,9,-1,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-14,1,48,9,74,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-11
		,1,48,9,115,2,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-10,1,48,9,60,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-9,1,48,9,-33,1,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,-8,1,48,9,-65,4,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,0,2,48,9,16,39,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,2,2,48,9,-104,58
		,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,19,2,48,9,33,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,20,2,48,9,44,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0
		,21,2,48,9,-31,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,64,2,48,9,40,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,71,2,48,9,13,0,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,72,2,48,9,4,4,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,73,2,48,9,80,0,1,0,0,0,33,0,0,0,16,3,32,-99,36,1,48,1,-127,0,99,42,0
		,18,1,1,0,1,0,12,0,67,117,115,116,111,109,32,71,114,111,117,112,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,7,0,0,0,0,1,0,0,0,14,0
		,0,0,16,4,32,-108,37,0,18,1,48,8,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,9,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,10,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,11,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,12,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,13,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,14,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,15
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,16,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,17,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,18,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,19,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,20,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,21,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,22,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,23,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,24,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,25,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,26,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,27,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,28,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,29,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,30,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,31,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,32,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,33,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,34,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,35,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,36,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,37,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,38,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,39,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,40,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,41,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,42,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,43
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,44,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,45,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,46,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,47,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,48,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,49,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,50,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,51,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,52,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,53,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,54,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,55,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,56,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,57,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,58,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,59,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,60,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,61,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,62,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,63,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,64,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,65,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,66,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,67,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,68,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,69,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,70,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,71
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,72,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,73,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,74,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,75,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,76,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,77,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,78,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,79,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,80,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,81,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,82,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,83,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,84,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,85,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,86,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,87,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,88,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,89,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,90,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,91,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,92,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,93,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,94,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,95,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,96,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,97,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,98,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,99
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,100,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,101,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,102,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,103,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,104,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,105,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,106,0,0,0,0,1,0,0,0,12,0,0
		,0,16,3,32,-110,36,0,48,31,1,0,0,0,1,0,0,0,12,0,0,0,14,3,32,-110,36,0,48,35,-89,-21,95,89,0,0,0,45,0,0,0,8,100,0,0,0,1,0,0,0,6,0,0,0,24
		,0,0,0,16,3,32,-110,36,0,48,38,-59,112,-29,102,74,-49,71,71,-75,121,-27,-45,66,-67,39,19,64,0,0,0,0,0,0,34,0,0,0,8,61,0,0,0,1
		,0,0,0,1,0,0,0,9,0,0,0,16,3,32,-105,36,0,48,3,3,3,0,0,0,-56,-81,0,0,0,0,29,0,0,0,0,100,0,0,0,2,0,0,0,-128,0,0,0,-59,112,-29,102,74,-49
		,71,71,-75,121,-27,-45,66,-67,39,19,0,0,0]]]>
</Data>
</ConfigScript>
<Connections>
<Connection Name="Standard" RPI="20000" Type="Output" InputCxnPoint="1" OutputCxnPoint="2" OutputSize="4" InputSize="8" EventID="0" ProgrammaticallySendEventTrigger="false" Unicast="true">
<InputTag ExternalAccess="Read/Write">
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:I:0">
<DataValueMember Name="DriveStatus" DataType="INT" Radix="Binary" Value="2#0000_0110_0000_0001"/>
<DataValueMember Name="Ready" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommandDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="ActualDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="Accelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Decelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtReference" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommFreqCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="CommLogicCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="ParmsLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn1Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn2Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn3Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn4Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputFreq" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[1,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:O:0">
<DataValueMember Name="LogicCommand" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0001"/>
<DataValueMember Name="Stop" DataType="BOOL" Value="1"/>
<DataValueMember Name="Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="Jog" DataType="BOOL" Value="0"/>
<DataValueMember Name="ClearFaults" DataType="BOOL" Value="0"/>
<DataValueMember Name="Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="ForceKeypadCtrl" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPIncrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel01" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel02" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel03" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPDecrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqCommand" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</OutputTag>
</Connection>
</Connections>
</Communications>
<ExtendedProperties>
<public><InputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:I:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="pad" DataType="DINT" Hidden="1" /&gt;&lt;Member Name="DriveStatus" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Ready" DataType="BIT" BitNumber="0" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Active" DataType="BIT" BitNumber="1" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommandDir" DataType="BIT" BitNumber="2" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ActualDir" DataType="BIT" BitNumber="3" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Accelerating" DataType="BIT" BitNumber="4" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Decelerating" DataType="BIT" BitNumber="5" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Faulted" DataType="BIT" BitNumber="7" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="AtReference" DataType="BIT" BitNumber="8" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommFreqCnt" DataType="BIT" BitNumber="9" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommLogicCnt" DataType="BIT" BitNumber="10" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ParmsLocked" DataType="BIT" BitNumber="11" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn1Active" DataType="BIT" BitNumber="12" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn2Active" DataType="BIT" BitNumber="13" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn3Active" DataType="BIT" BitNumber="14" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn4Active" DataType="BIT" BitNumber="15" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="OutputFreq" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</InputDataTag><OutputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:O:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="LogicCommand" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Stop" DataType="BIT" BitNumber="0" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Start" DataType="BIT" BitNumber="1" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Jog" DataType="BIT" BitNumber="2" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ClearFaults" DataType="BIT" BitNumber="3" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Forward" DataType="BIT" BitNumber="4" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Reverse" DataType="BIT" BitNumber="5" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ForceKeypadCtrl" DataType="BIT" BitNumber="6" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPIncrement" DataType="BIT" BitNumber="7" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate1" DataType="BIT" BitNumber="8" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate2" DataType="BIT" BitNumber="9" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate1" DataType="BIT" BitNumber="10" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate2" DataType="BIT" BitNumber="11" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel01" DataType="BIT" BitNumber="12" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel02" DataType="BIT" BitNumber="13" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel03" DataType="BIT" BitNumber="14" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPDecrement" DataType="BIT" BitNumber="15" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqCommand" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</OutputDataTag><ConnectedCommModule>0</ConnectedCommModule><PrimaryModulePort>0</PrimaryModulePort><ConfigCode>130</ConfigCode><LgxVersion>28</LgxVersion><ConfigID>115</ConfigID><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>PowerFlex 525-EENET</CatNum><ADDAVersion>1</ADDAVersion></public>
</ExtendedProperties>
</Module>
<Module Name="Pump_1" CatalogNumber="PowerFlex 525-EENET" Vendor="1" ProductType="150" ProductCode="9" Major="5" Minor="1" ParentModule="Local" ParentModPortId="2" Inhibited="false" MajorFault="false"
 DrivesADCMode="true" DrivesADCEnabled="false" SafetyEnabled="false" AutoDiagsEnabled="true">
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="1" Address="0" Type="DSI" Upstream="false">
<Bus/>
</Port>
<Port Id="2" Address="192.10.21.151" Type="Ethernet" Upstream="true"/>
</Ports>
<Communications CommMethod="536870913">
<ConfigData ConfigSize="58">
<Data Format="L5K">
<![CDATA[[62,0,6,0,1,0,130,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]]]>
</Data>
</ConfigData>
<ConfigScript Size="3076">
<Data Format="L5K">
<![CDATA[[0,12,0,0,4,0,0,0,0,0,0,0,0,0,0,0,25,0,0,0,8,-106,0,0,0,1,0,0,0,1,0,0,0,8,0,0,0,75,2,32,-110,36,0,-1,-1,0,0,0,77,11,0,0,8,20,0,0,0,1,0,0,0,1,0,0,0
		,9,0,0,0,16,3,32,-109,36,0,48,2,3,1,0,0,0,10,0,0,0,16,3,32,-109,36,32,48,9,90,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,34,48,9,19,0,1,0,0,0,10
		,0,0,0,16,3,32,-109,36,39,48,9,4,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,41,48,9,-12,1,1,0,0,0,10,0,0,0,16,3,32,-109,36,42,48,9,100,0,1,0
		,0,0,10,0,0,0,16,3,32,-109,36,44,48,9,40,35,1,0,0,0,10,0,0,0,16,3,32,-109,36,46,48,9,5,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,47,48,9,15
		,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,51,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-128,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-127
		,48,9,-64,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-126,48,9,10,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-125,48,9,21,0,1,0,0,0,10,0,0,0,16,3,32
		,-109,36,-124,48,9,-105,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-123,48,9,-1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-122,48,9,-1,0,1,0,0
		,0,10,0,0,0,16,3,32,-109,36,-121,48,9,-1,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-14,1,48,9,74,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-11
		,1,48,9,106,2,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-10,1,48,9,25,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-9,1,48,9,44,2,1,0,0,0,12,0,0,0,16,4
		,32,-109,37,0,-8,1,48,9,-65,4,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,0,2,48,9,16,39,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,2,2,48,9,-104,58
		,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,19,2,48,9,33,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,20,2,48,9,44,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0
		,21,2,48,9,-31,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,64,2,48,9,40,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,71,2,48,9,13,0,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,72,2,48,9,4,4,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,73,2,48,9,80,0,1,0,0,0,33,0,0,0,16,3,32,-99,36,1,48,1,-127,0,99,42,0
		,18,1,1,0,1,0,12,0,67,117,115,116,111,109,32,71,114,111,117,112,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,7,0,0,0,0,1,0,0,0,14,0
		,0,0,16,4,32,-108,37,0,18,1,48,8,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,9,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,10,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,11,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,12,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,13,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,14,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,15
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,16,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,17,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,18,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,19,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,20,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,21,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,22,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,23,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,24,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,25,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,26,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,27,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,28,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,29,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,30,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,31,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,32,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,33,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,34,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,35,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,36,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,37,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,38,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,39,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,40,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,41,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,42,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,43
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,44,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,45,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,46,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,47,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,48,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,49,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,50,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,51,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,52,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,53,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,54,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,55,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,56,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,57,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,58,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,59,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,60,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,61,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,62,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,63,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,64,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,65,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,66,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,67,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,68,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,69,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,70,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,71
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,72,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,73,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,74,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,75,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,76,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,77,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,78,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,79,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,80,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,81,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,82,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,83,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,84,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,85,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,86,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,87,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,88,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,89,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,90,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,91,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,92,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,93,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,94,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,95,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,96,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,97,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,98,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,99
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,100,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,101,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,102,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,103,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,104,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,105,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,106,0,0,0,0,1,0,0,0,12,0,0
		,0,16,3,32,-110,36,0,48,31,1,0,0,0,1,0,0,0,12,0,0,0,14,3,32,-110,36,0,48,35,43,58,-109,45,0,0,0,45,0,0,0,8,100,0,0,0,1,0,0,0,6,0,0,0,24
		,0,0,0,16,3,32,-110,36,0,48,38,127,64,-70,32,28,11,-80,75,-84,10,114,-110,-7,-65,-93,-92,64,0,0,0,0,0,0,34,0,0,0,8,61,0,0,0,1
		,0,0,0,1,0,0,0,9,0,0,0,16,3,32,-105,36,0,48,3,3,3,0,0,0,-56,-81,0,0,0,0,29,0,0,0,0,100,0,0,0,2,0,0,0,-128,0,0,0,127,64,-70,32,28,11,-80
		,75,-84,10,114,-110,-7,-65,-93,-92,0,0,0]]]>
</Data>
</ConfigScript>
<Connections>
<Connection Name="Standard" RPI="20000" Type="Output" InputCxnPoint="1" OutputCxnPoint="2" OutputSize="4" InputSize="8" EventID="0" ProgrammaticallySendEventTrigger="false" Unicast="true">
<InputTag ExternalAccess="Read/Write">
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:I:0">
<DataValueMember Name="DriveStatus" DataType="INT" Radix="Binary" Value="2#0000_0110_0000_0001"/>
<DataValueMember Name="Ready" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommandDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="ActualDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="Accelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Decelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtReference" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommFreqCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="CommLogicCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="ParmsLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn1Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn2Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn3Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn4Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputFreq" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[1,7893]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:O:0">
<DataValueMember Name="LogicCommand" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0001"/>
<DataValueMember Name="Stop" DataType="BOOL" Value="1"/>
<DataValueMember Name="Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="Jog" DataType="BOOL" Value="0"/>
<DataValueMember Name="ClearFaults" DataType="BOOL" Value="0"/>
<DataValueMember Name="Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="ForceKeypadCtrl" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPIncrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel01" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel02" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel03" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPDecrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqCommand" DataType="INT" Radix="Decimal" Value="7893"/>
</Structure>
</Data>
</OutputTag>
</Connection>
</Connections>
</Communications>
<ExtendedProperties>
<public><InputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:I:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="pad" DataType="DINT" Hidden="1" /&gt;&lt;Member Name="DriveStatus" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Ready" DataType="BIT" BitNumber="0" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Active" DataType="BIT" BitNumber="1" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommandDir" DataType="BIT" BitNumber="2" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ActualDir" DataType="BIT" BitNumber="3" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Accelerating" DataType="BIT" BitNumber="4" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Decelerating" DataType="BIT" BitNumber="5" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Faulted" DataType="BIT" BitNumber="7" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="AtReference" DataType="BIT" BitNumber="8" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommFreqCnt" DataType="BIT" BitNumber="9" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommLogicCnt" DataType="BIT" BitNumber="10" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ParmsLocked" DataType="BIT" BitNumber="11" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn1Active" DataType="BIT" BitNumber="12" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn2Active" DataType="BIT" BitNumber="13" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn3Active" DataType="BIT" BitNumber="14" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn4Active" DataType="BIT" BitNumber="15" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="OutputFreq" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</InputDataTag><OutputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:O:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="LogicCommand" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Stop" DataType="BIT" BitNumber="0" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Start" DataType="BIT" BitNumber="1" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Jog" DataType="BIT" BitNumber="2" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ClearFaults" DataType="BIT" BitNumber="3" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Forward" DataType="BIT" BitNumber="4" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Reverse" DataType="BIT" BitNumber="5" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ForceKeypadCtrl" DataType="BIT" BitNumber="6" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPIncrement" DataType="BIT" BitNumber="7" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate1" DataType="BIT" BitNumber="8" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate2" DataType="BIT" BitNumber="9" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate1" DataType="BIT" BitNumber="10" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate2" DataType="BIT" BitNumber="11" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel01" DataType="BIT" BitNumber="12" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel02" DataType="BIT" BitNumber="13" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel03" DataType="BIT" BitNumber="14" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPDecrement" DataType="BIT" BitNumber="15" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqCommand" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</OutputDataTag><ConnectedCommModule>0</ConnectedCommModule><PrimaryModulePort>0</PrimaryModulePort><ConfigCode>130</ConfigCode><LgxVersion>28</LgxVersion><ConfigID>115</ConfigID><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>PowerFlex 525-EENET</CatNum><ADDAVersion>1</ADDAVersion></public>
</ExtendedProperties>
</Module>
<Module Name="Pump_2" CatalogNumber="PowerFlex 525-EENET" Vendor="1" ProductType="150" ProductCode="9" Major="5" Minor="1" ParentModule="Local" ParentModPortId="2" Inhibited="false" MajorFault="false"
 DrivesADCMode="true" DrivesADCEnabled="false" SafetyEnabled="false" AutoDiagsEnabled="true">
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="1" Address="0" Type="DSI" Upstream="false">
<Bus/>
</Port>
<Port Id="2" Address="192.10.21.152" Type="Ethernet" Upstream="true"/>
</Ports>
<Communications CommMethod="536870913">
<ConfigData ConfigSize="58">
<Data Format="L5K">
<![CDATA[[62,0,6,0,1,0,130,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]]]>
</Data>
</ConfigData>
<ConfigScript Size="3076">
<Data Format="L5K">
<![CDATA[[0,12,0,0,4,0,0,0,0,0,0,0,0,0,0,0,25,0,0,0,8,-106,0,0,0,1,0,0,0,1,0,0,0,8,0,0,0,75,2,32,-110,36,0,-1,-1,0,0,0,77,11,0,0,8,20,0,0,0,1,0,0,0,1,0,0,0
		,9,0,0,0,16,3,32,-109,36,0,48,2,3,1,0,0,0,10,0,0,0,16,3,32,-109,36,32,48,9,90,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,34,48,9,19,0,1,0,0,0,10
		,0,0,0,16,3,32,-109,36,39,48,9,4,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,41,48,9,-12,1,1,0,0,0,10,0,0,0,16,3,32,-109,36,42,48,9,100,0,1,0
		,0,0,10,0,0,0,16,3,32,-109,36,44,48,9,40,35,1,0,0,0,10,0,0,0,16,3,32,-109,36,46,48,9,5,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,47,48,9,15
		,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,51,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-128,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-127
		,48,9,-64,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-126,48,9,10,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-125,48,9,21,0,1,0,0,0,10,0,0,0,16,3,32
		,-109,36,-124,48,9,-104,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-123,48,9,-1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-122,48,9,-1,0,1,0,0
		,0,10,0,0,0,16,3,32,-109,36,-121,48,9,-1,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-14,1,48,9,74,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-11
		,1,48,9,-118,2,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-10,1,48,9,16,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-9,1,48,9,28,2,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,-8,1,48,9,-16,5,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,0,2,48,9,16,39,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,2,2,48,9,-104,58
		,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,19,2,48,9,33,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,20,2,48,9,44,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0
		,21,2,48,9,-31,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,64,2,48,9,40,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,71,2,48,9,13,0,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,72,2,48,9,4,4,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,73,2,48,9,80,0,1,0,0,0,33,0,0,0,16,3,32,-99,36,1,48,1,-127,0,99,42,0
		,18,1,1,0,1,0,12,0,67,117,115,116,111,109,32,71,114,111,117,112,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,7,0,0,0,0,1,0,0,0,14,0
		,0,0,16,4,32,-108,37,0,18,1,48,8,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,9,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,10,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,11,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,12,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,13,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,14,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,15
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,16,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,17,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,18,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,19,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,20,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,21,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,22,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,23,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,24,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,25,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,26,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,27,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,28,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,29,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,30,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,31,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,32,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,33,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,34,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,35,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,36,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,37,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,38,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,39,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,40,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,41,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,42,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,43
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,44,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,45,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,46,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,47,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,48,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,49,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,50,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,51,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,52,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,53,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,54,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,55,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,56,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,57,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,58,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,59,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,60,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,61,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,62,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,63,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,64,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,65,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,66,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,67,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,68,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,69,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,70,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,71
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,72,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,73,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,74,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,75,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,76,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,77,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,78,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,79,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,80,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,81,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,82,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,83,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,84,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,85,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,86,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,87,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,88,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,89,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,90,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,91,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,92,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,93,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,94,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,95,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,96,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,97,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,98,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,99
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,100,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,101,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,102,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,103,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,104,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,105,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,106,0,0,0,0,1,0,0,0,12,0,0
		,0,16,3,32,-110,36,0,48,31,1,0,0,0,1,0,0,0,12,0,0,0,14,3,32,-110,36,0,48,35,59,7,-101,107,0,0,0,45,0,0,0,8,100,0,0,0,1,0,0,0,6,0,0,0,24
		,0,0,0,16,3,32,-110,36,0,48,38,75,-30,-39,35,105,117,98,74,-88,92,109,77,51,68,68,4,64,0,0,0,0,0,0,34,0,0,0,8,61,0,0,0,1,0,0,0,1,0
		,0,0,9,0,0,0,16,3,32,-105,36,0,48,3,3,3,0,0,0,-56,-81,0,0,0,0,29,0,0,0,0,100,0,0,0,2,0,0,0,-128,0,0,0,75,-30,-39,35,105,117,98,74,-88
		,92,109,77,51,68,68,4,0,0,0]]]>
</Data>
</ConfigScript>
<Connections>
<Connection Name="Standard" RPI="20000" Type="Output" InputCxnPoint="1" OutputCxnPoint="2" OutputSize="4" InputSize="8" EventID="0" ProgrammaticallySendEventTrigger="false" Unicast="true">
<InputTag ExternalAccess="Read/Write">
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:I:0">
<DataValueMember Name="DriveStatus" DataType="INT" Radix="Binary" Value="2#0000_0110_0000_0001"/>
<DataValueMember Name="Ready" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommandDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="ActualDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="Accelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Decelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtReference" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommFreqCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="CommLogicCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="ParmsLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn1Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn2Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn3Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn4Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputFreq" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[1,2748]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:O:0">
<DataValueMember Name="LogicCommand" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0001"/>
<DataValueMember Name="Stop" DataType="BOOL" Value="1"/>
<DataValueMember Name="Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="Jog" DataType="BOOL" Value="0"/>
<DataValueMember Name="ClearFaults" DataType="BOOL" Value="0"/>
<DataValueMember Name="Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="ForceKeypadCtrl" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPIncrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel01" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel02" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel03" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPDecrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqCommand" DataType="INT" Radix="Decimal" Value="2748"/>
</Structure>
</Data>
</OutputTag>
</Connection>
</Connections>
</Communications>
<ExtendedProperties>
<public><InputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:I:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="pad" DataType="DINT" Hidden="1" /&gt;&lt;Member Name="DriveStatus" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Ready" DataType="BIT" BitNumber="0" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Active" DataType="BIT" BitNumber="1" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommandDir" DataType="BIT" BitNumber="2" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ActualDir" DataType="BIT" BitNumber="3" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Accelerating" DataType="BIT" BitNumber="4" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Decelerating" DataType="BIT" BitNumber="5" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Faulted" DataType="BIT" BitNumber="7" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="AtReference" DataType="BIT" BitNumber="8" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommFreqCnt" DataType="BIT" BitNumber="9" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommLogicCnt" DataType="BIT" BitNumber="10" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ParmsLocked" DataType="BIT" BitNumber="11" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn1Active" DataType="BIT" BitNumber="12" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn2Active" DataType="BIT" BitNumber="13" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn3Active" DataType="BIT" BitNumber="14" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn4Active" DataType="BIT" BitNumber="15" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="OutputFreq" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</InputDataTag><OutputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:O:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="LogicCommand" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Stop" DataType="BIT" BitNumber="0" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Start" DataType="BIT" BitNumber="1" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Jog" DataType="BIT" BitNumber="2" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ClearFaults" DataType="BIT" BitNumber="3" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Forward" DataType="BIT" BitNumber="4" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Reverse" DataType="BIT" BitNumber="5" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ForceKeypadCtrl" DataType="BIT" BitNumber="6" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPIncrement" DataType="BIT" BitNumber="7" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate1" DataType="BIT" BitNumber="8" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate2" DataType="BIT" BitNumber="9" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate1" DataType="BIT" BitNumber="10" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate2" DataType="BIT" BitNumber="11" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel01" DataType="BIT" BitNumber="12" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel02" DataType="BIT" BitNumber="13" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel03" DataType="BIT" BitNumber="14" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPDecrement" DataType="BIT" BitNumber="15" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqCommand" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</OutputDataTag><ConnectedCommModule>0</ConnectedCommModule><PrimaryModulePort>0</PrimaryModulePort><ConfigCode>130</ConfigCode><LgxVersion>28</LgxVersion><ConfigID>115</ConfigID><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>PowerFlex 525-EENET</CatNum><ADDAVersion>1</ADDAVersion></public>
</ExtendedProperties>
</Module>
<Module Name="Pump_3" CatalogNumber="PowerFlex 525-EENET" Vendor="1" ProductType="150" ProductCode="9" Major="5" Minor="1" ParentModule="Local" ParentModPortId="2" Inhibited="false" MajorFault="false"
 DrivesADCMode="true" DrivesADCEnabled="false" SafetyEnabled="false" AutoDiagsEnabled="true">
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="1" Address="0" Type="DSI" Upstream="false">
<Bus/>
</Port>
<Port Id="2" Address="192.10.21.153" Type="Ethernet" Upstream="true"/>
</Ports>
<Communications CommMethod="536870913">
<ConfigData ConfigSize="58">
<Data Format="L5K">
<![CDATA[[62,0,6,0,1,0,130,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]]]>
</Data>
</ConfigData>
<ConfigScript Size="3076">
<Data Format="L5K">
<![CDATA[[0,12,0,0,4,0,0,0,0,0,0,0,0,0,0,0,25,0,0,0,8,-106,0,0,0,1,0,0,0,1,0,0,0,8,0,0,0,75,2,32,-110,36,0,-1,-1,0,0,0,77,11,0,0,8,20,0,0,0,1,0,0,0,1,0,0,0
		,9,0,0,0,16,3,32,-109,36,0,48,2,3,1,0,0,0,10,0,0,0,16,3,32,-109,36,32,48,9,90,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,34,48,9,19,0,1,0,0,0,10
		,0,0,0,16,3,32,-109,36,39,48,9,4,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,41,48,9,-12,1,1,0,0,0,10,0,0,0,16,3,32,-109,36,42,48,9,100,0,1,0
		,0,0,10,0,0,0,16,3,32,-109,36,44,48,9,40,35,1,0,0,0,10,0,0,0,16,3,32,-109,36,46,48,9,5,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,47,48,9,15
		,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,51,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-128,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-127
		,48,9,-64,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-126,48,9,10,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-125,48,9,21,0,1,0,0,0,10,0,0,0,16,3,32
		,-109,36,-124,48,9,-103,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-123,48,9,-1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-122,48,9,-1,0,1,0,0
		,0,10,0,0,0,16,3,32,-109,36,-121,48,9,-1,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-14,1,48,9,74,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-11
		,1,48,9,-118,2,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-10,1,48,9,16,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-9,1,48,9,28,2,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,-8,1,48,9,-16,5,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,0,2,48,9,16,39,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,2,2,48,9,-104,58
		,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,19,2,48,9,33,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,20,2,48,9,44,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0
		,21,2,48,9,-31,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,64,2,48,9,40,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,71,2,48,9,13,0,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,72,2,48,9,4,4,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,73,2,48,9,80,0,1,0,0,0,33,0,0,0,16,3,32,-99,36,1,48,1,-127,0,99,42,0
		,18,1,1,0,1,0,12,0,67,117,115,116,111,109,32,71,114,111,117,112,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,7,0,0,0,0,1,0,0,0,14,0
		,0,0,16,4,32,-108,37,0,18,1,48,8,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,9,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,10,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,11,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,12,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,13,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,14,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,15
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,16,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,17,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,18,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,19,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,20,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,21,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,22,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,23,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,24,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,25,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,26,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,27,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,28,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,29,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,30,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,31,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,32,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,33,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,34,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,35,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,36,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,37,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,38,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,39,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,40,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,41,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,42,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,43
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,44,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,45,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,46,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,47,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,48,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,49,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,50,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,51,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,52,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,53,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,54,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,55,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,56,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,57,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,58,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,59,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,60,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,61,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,62,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,63,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,64,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,65,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,66,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,67,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,68,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,69,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,70,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,71
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,72,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,73,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,74,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,75,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,76,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,77,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,78,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,79,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,80,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,81,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,82,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,83,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,84,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,85,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,86,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,87,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,88,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,89,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,90,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,91,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,92,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,93,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,94,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,95,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,96,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,97,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,98,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,99
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,100,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,101,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,102,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,103,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,104,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,105,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,106,0,0,0,0,1,0,0,0,12,0,0
		,0,16,3,32,-110,36,0,48,31,1,0,0,0,1,0,0,0,12,0,0,0,14,3,32,-110,36,0,48,35,92,-61,71,-87,0,0,0,45,0,0,0,8,100,0,0,0,1,0,0,0,6,0,0,0,24
		,0,0,0,16,3,32,-110,36,0,48,38,127,87,63,-124,30,-91,60,67,-83,63,27,-121,126,80,-18,93,64,0,0,0,0,0,0,34,0,0,0,8,61,0,0,0,1,0
		,0,0,1,0,0,0,9,0,0,0,16,3,32,-105,36,0,48,3,3,3,0,0,0,-56,-81,0,0,0,0,29,0,0,0,0,100,0,0,0,2,0,0,0,-128,0,0,0,127,87,63,-124,30,-91,60
		,67,-83,63,27,-121,126,80,-18,93,0,0,0]]]>
</Data>
</ConfigScript>
<Connections>
<Connection Name="Standard" RPI="20000" Type="Output" InputCxnPoint="1" OutputCxnPoint="2" OutputSize="4" InputSize="8" EventID="0" ProgrammaticallySendEventTrigger="false" Unicast="true">
<InputTag ExternalAccess="Read/Write">
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:I:0">
<DataValueMember Name="DriveStatus" DataType="INT" Radix="Binary" Value="2#0000_0110_0000_0001"/>
<DataValueMember Name="Ready" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommandDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="ActualDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="Accelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Decelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtReference" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommFreqCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="CommLogicCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="ParmsLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn1Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn2Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn3Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn4Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputFreq" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[1,955]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:O:0">
<DataValueMember Name="LogicCommand" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0001"/>
<DataValueMember Name="Stop" DataType="BOOL" Value="1"/>
<DataValueMember Name="Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="Jog" DataType="BOOL" Value="0"/>
<DataValueMember Name="ClearFaults" DataType="BOOL" Value="0"/>
<DataValueMember Name="Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="ForceKeypadCtrl" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPIncrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel01" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel02" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel03" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPDecrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqCommand" DataType="INT" Radix="Decimal" Value="955"/>
</Structure>
</Data>
</OutputTag>
</Connection>
</Connections>
</Communications>
<ExtendedProperties>
<public><InputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:I:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="pad" DataType="DINT" Hidden="1" /&gt;&lt;Member Name="DriveStatus" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Ready" DataType="BIT" BitNumber="0" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Active" DataType="BIT" BitNumber="1" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommandDir" DataType="BIT" BitNumber="2" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ActualDir" DataType="BIT" BitNumber="3" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Accelerating" DataType="BIT" BitNumber="4" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Decelerating" DataType="BIT" BitNumber="5" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Faulted" DataType="BIT" BitNumber="7" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="AtReference" DataType="BIT" BitNumber="8" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommFreqCnt" DataType="BIT" BitNumber="9" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommLogicCnt" DataType="BIT" BitNumber="10" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ParmsLocked" DataType="BIT" BitNumber="11" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn1Active" DataType="BIT" BitNumber="12" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn2Active" DataType="BIT" BitNumber="13" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn3Active" DataType="BIT" BitNumber="14" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn4Active" DataType="BIT" BitNumber="15" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="OutputFreq" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</InputDataTag><OutputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:O:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="LogicCommand" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Stop" DataType="BIT" BitNumber="0" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Start" DataType="BIT" BitNumber="1" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Jog" DataType="BIT" BitNumber="2" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ClearFaults" DataType="BIT" BitNumber="3" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Forward" DataType="BIT" BitNumber="4" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Reverse" DataType="BIT" BitNumber="5" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ForceKeypadCtrl" DataType="BIT" BitNumber="6" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPIncrement" DataType="BIT" BitNumber="7" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate1" DataType="BIT" BitNumber="8" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate2" DataType="BIT" BitNumber="9" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate1" DataType="BIT" BitNumber="10" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate2" DataType="BIT" BitNumber="11" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel01" DataType="BIT" BitNumber="12" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel02" DataType="BIT" BitNumber="13" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel03" DataType="BIT" BitNumber="14" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPDecrement" DataType="BIT" BitNumber="15" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqCommand" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</OutputDataTag><ConnectedCommModule>0</ConnectedCommModule><PrimaryModulePort>0</PrimaryModulePort><ConfigCode>130</ConfigCode><LgxVersion>28</LgxVersion><ConfigID>115</ConfigID><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>PowerFlex 525-EENET</CatNum><ADDAVersion>1</ADDAVersion></public>
</ExtendedProperties>
</Module>
<Module Name="Pump_4" CatalogNumber="PowerFlex 525-EENET" Vendor="1" ProductType="150" ProductCode="9" Major="5" Minor="1" ParentModule="Local" ParentModPortId="2" Inhibited="false" MajorFault="false"
 DrivesADCMode="true" DrivesADCEnabled="false" SafetyEnabled="false" AutoDiagsEnabled="true">
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="1" Address="0" Type="DSI" Upstream="false">
<Bus/>
</Port>
<Port Id="2" Address="192.10.21.154" Type="Ethernet" Upstream="true"/>
</Ports>
<Communications CommMethod="536870913">
<ConfigData ConfigSize="58">
<Data Format="L5K">
<![CDATA[[62,0,6,0,1,0,130,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]]]>
</Data>
</ConfigData>
<ConfigScript Size="3076">
<Data Format="L5K">
<![CDATA[[0,12,0,0,4,0,0,0,0,0,0,0,0,0,0,0,25,0,0,0,8,-106,0,0,0,1,0,0,0,1,0,0,0,8,0,0,0,75,2,32,-110,36,0,-1,-1,0,0,0,77,11,0,0,8,20,0,0,0,1,0,0,0,1,0,0,0
		,9,0,0,0,16,3,32,-109,36,0,48,2,3,1,0,0,0,10,0,0,0,16,3,32,-109,36,32,48,9,90,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,34,48,9,19,0,1,0,0,0,10
		,0,0,0,16,3,32,-109,36,39,48,9,4,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,41,48,9,-12,1,1,0,0,0,10,0,0,0,16,3,32,-109,36,42,48,9,100,0,1,0
		,0,0,10,0,0,0,16,3,32,-109,36,44,48,9,40,35,1,0,0,0,10,0,0,0,16,3,32,-109,36,46,48,9,5,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,47,48,9,15
		,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,51,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-128,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-127
		,48,9,-64,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-126,48,9,10,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-125,48,9,21,0,1,0,0,0,10,0,0,0,16,3,32
		,-109,36,-124,48,9,-102,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-123,48,9,-1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-122,48,9,-1,0,1,0,0
		,0,10,0,0,0,16,3,32,-109,36,-121,48,9,-1,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-14,1,48,9,74,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-11
		,1,48,9,-118,2,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-10,1,48,9,16,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-9,1,48,9,28,2,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,-8,1,48,9,-16,5,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,0,2,48,9,16,39,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,2,2,48,9,-104,58
		,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,19,2,48,9,33,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,20,2,48,9,44,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0
		,21,2,48,9,-31,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,64,2,48,9,40,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,71,2,48,9,13,0,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,72,2,48,9,4,4,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,73,2,48,9,80,0,1,0,0,0,33,0,0,0,16,3,32,-99,36,1,48,1,-127,0,99,42,0
		,18,1,1,0,1,0,12,0,67,117,115,116,111,109,32,71,114,111,117,112,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,7,0,0,0,0,1,0,0,0,14,0
		,0,0,16,4,32,-108,37,0,18,1,48,8,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,9,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,10,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,11,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,12,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,13,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,14,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,15
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,16,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,17,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,18,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,19,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,20,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,21,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,22,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,23,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,24,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,25,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,26,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,27,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,28,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,29,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,30,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,31,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,32,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,33,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,34,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,35,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,36,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,37,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,38,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,39,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,40,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,41,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,42,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,43
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,44,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,45,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,46,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,47,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,48,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,49,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,50,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,51,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,52,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,53,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,54,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,55,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,56,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,57,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,58,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,59,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,60,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,61,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,62,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,63,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,64,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,65,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,66,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,67,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,68,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,69,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,70,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,71
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,72,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,73,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,74,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,75,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,76,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,77,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,78,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,79,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,80,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,81,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,82,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,83,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,84,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,85,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,86,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,87,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,88,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,89,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,90,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,91,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,92,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,93,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,94,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,95,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,96,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,97,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,98,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,99
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,100,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,101,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,102,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,103,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,104,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,105,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,106,0,0,0,0,1,0,0,0,12,0,0
		,0,16,3,32,-110,36,0,48,31,1,0,0,0,1,0,0,0,12,0,0,0,14,3,32,-110,36,0,48,35,-76,-119,83,53,0,0,0,45,0,0,0,8,100,0,0,0,1,0,0,0,6,0,0,0,24
		,0,0,0,16,3,32,-110,36,0,48,38,112,14,84,126,77,-39,53,69,-73,-73,-100,-81,114,-125,-32,-43,64,0,0,0,0,0,0,34,0,0,0,8,61,0
		,0,0,1,0,0,0,1,0,0,0,9,0,0,0,16,3,32,-105,36,0,48,3,3,3,0,0,0,-56,-81,0,0,0,0,29,0,0,0,0,100,0,0,0,2,0,0,0,-128,0,0,0,112,14,84,126,77,-39
		,53,69,-73,-73,-100,-81,114,-125,-32,-43,0,0,0]]]>
</Data>
</ConfigScript>
<Connections>
<Connection Name="Standard" RPI="20000" Type="Output" InputCxnPoint="1" OutputCxnPoint="2" OutputSize="4" InputSize="8" EventID="0" ProgrammaticallySendEventTrigger="false" Unicast="true">
<InputTag ExternalAccess="Read/Write">
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:I:0">
<DataValueMember Name="DriveStatus" DataType="INT" Radix="Binary" Value="2#0000_0110_0000_0001"/>
<DataValueMember Name="Ready" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommandDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="ActualDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="Accelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Decelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtReference" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommFreqCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="CommLogicCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="ParmsLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn1Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn2Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn3Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn4Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputFreq" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[1,1881]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:O:0">
<DataValueMember Name="LogicCommand" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0001"/>
<DataValueMember Name="Stop" DataType="BOOL" Value="1"/>
<DataValueMember Name="Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="Jog" DataType="BOOL" Value="0"/>
<DataValueMember Name="ClearFaults" DataType="BOOL" Value="0"/>
<DataValueMember Name="Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="ForceKeypadCtrl" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPIncrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel01" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel02" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel03" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPDecrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqCommand" DataType="INT" Radix="Decimal" Value="1881"/>
</Structure>
</Data>
</OutputTag>
</Connection>
</Connections>
</Communications>
<ExtendedProperties>
<public><InputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:I:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="pad" DataType="DINT" Hidden="1" /&gt;&lt;Member Name="DriveStatus" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Ready" DataType="BIT" BitNumber="0" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Active" DataType="BIT" BitNumber="1" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommandDir" DataType="BIT" BitNumber="2" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ActualDir" DataType="BIT" BitNumber="3" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Accelerating" DataType="BIT" BitNumber="4" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Decelerating" DataType="BIT" BitNumber="5" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Faulted" DataType="BIT" BitNumber="7" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="AtReference" DataType="BIT" BitNumber="8" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommFreqCnt" DataType="BIT" BitNumber="9" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommLogicCnt" DataType="BIT" BitNumber="10" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ParmsLocked" DataType="BIT" BitNumber="11" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn1Active" DataType="BIT" BitNumber="12" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn2Active" DataType="BIT" BitNumber="13" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn3Active" DataType="BIT" BitNumber="14" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn4Active" DataType="BIT" BitNumber="15" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="OutputFreq" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</InputDataTag><OutputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:O:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="LogicCommand" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Stop" DataType="BIT" BitNumber="0" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Start" DataType="BIT" BitNumber="1" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Jog" DataType="BIT" BitNumber="2" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ClearFaults" DataType="BIT" BitNumber="3" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Forward" DataType="BIT" BitNumber="4" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Reverse" DataType="BIT" BitNumber="5" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ForceKeypadCtrl" DataType="BIT" BitNumber="6" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPIncrement" DataType="BIT" BitNumber="7" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate1" DataType="BIT" BitNumber="8" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate2" DataType="BIT" BitNumber="9" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate1" DataType="BIT" BitNumber="10" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate2" DataType="BIT" BitNumber="11" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel01" DataType="BIT" BitNumber="12" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel02" DataType="BIT" BitNumber="13" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel03" DataType="BIT" BitNumber="14" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPDecrement" DataType="BIT" BitNumber="15" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqCommand" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</OutputDataTag><ConnectedCommModule>0</ConnectedCommModule><PrimaryModulePort>0</PrimaryModulePort><ConfigCode>130</ConfigCode><LgxVersion>28</LgxVersion><ConfigID>115</ConfigID><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>PowerFlex 525-EENET</CatNum><ADDAVersion>1</ADDAVersion></public>
</ExtendedProperties>
</Module>
<Module Name="Pump_5" CatalogNumber="PowerFlex 525-EENET" Vendor="1" ProductType="150" ProductCode="9" Major="5" Minor="1" ParentModule="Local" ParentModPortId="2" Inhibited="false" MajorFault="false"
 DrivesADCMode="true" DrivesADCEnabled="false" SafetyEnabled="false" AutoDiagsEnabled="true">
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="1" Address="0" Type="DSI" Upstream="false">
<Bus/>
</Port>
<Port Id="2" Address="192.10.21.155" Type="Ethernet" Upstream="true"/>
</Ports>
<Communications CommMethod="536870913">
<ConfigData ConfigSize="58">
<Data Format="L5K">
<![CDATA[[62,0,6,0,1,0,130,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]]]>
</Data>
</ConfigData>
<ConfigScript Size="3076">
<Data Format="L5K">
<![CDATA[[0,12,0,0,4,0,0,0,0,0,0,0,0,0,0,0,25,0,0,0,8,-106,0,0,0,1,0,0,0,1,0,0,0,8,0,0,0,75,2,32,-110,36,0,-1,-1,0,0,0,77,11,0,0,8,20,0,0,0,1,0,0,0,1,0,0,0
		,9,0,0,0,16,3,32,-109,36,0,48,2,3,1,0,0,0,10,0,0,0,16,3,32,-109,36,32,48,9,90,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,34,48,9,19,0,1,0,0,0,10
		,0,0,0,16,3,32,-109,36,39,48,9,4,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,41,48,9,-12,1,1,0,0,0,10,0,0,0,16,3,32,-109,36,42,48,9,100,0,1,0
		,0,0,10,0,0,0,16,3,32,-109,36,44,48,9,40,35,1,0,0,0,10,0,0,0,16,3,32,-109,36,46,48,9,5,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,47,48,9,15
		,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,51,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-128,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-127
		,48,9,-64,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-126,48,9,10,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-125,48,9,21,0,1,0,0,0,10,0,0,0,16,3,32
		,-109,36,-124,48,9,-101,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-123,48,9,-1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-122,48,9,-1,0,1,0,0
		,0,10,0,0,0,16,3,32,-109,36,-121,48,9,-1,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-14,1,48,9,74,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-11
		,1,48,9,-118,2,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-10,1,48,9,16,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-9,1,48,9,28,2,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,-8,1,48,9,-16,5,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,0,2,48,9,16,39,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,2,2,48,9,-104,58
		,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,19,2,48,9,33,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,20,2,48,9,44,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0
		,21,2,48,9,-31,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,64,2,48,9,40,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,71,2,48,9,13,0,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,72,2,48,9,4,4,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,73,2,48,9,80,0,1,0,0,0,33,0,0,0,16,3,32,-99,36,1,48,1,-127,0,99,42,0
		,18,1,1,0,1,0,12,0,67,117,115,116,111,109,32,71,114,111,117,112,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,7,0,0,0,0,1,0,0,0,14,0
		,0,0,16,4,32,-108,37,0,18,1,48,8,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,9,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,10,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,11,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,12,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,13,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,14,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,15
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,16,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,17,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,18,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,19,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,20,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,21,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,22,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,23,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,24,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,25,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,26,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,27,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,28,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,29,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,30,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,31,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,32,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,33,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,34,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,35,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,36,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,37,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,38,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,39,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,40,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,41,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,42,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,43
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,44,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,45,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,46,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,47,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,48,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,49,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,50,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,51,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,52,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,53,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,54,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,55,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,56,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,57,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,58,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,59,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,60,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,61,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,62,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,63,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,64,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,65,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,66,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,67,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,68,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,69,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,70,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,71
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,72,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,73,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,74,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,75,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,76,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,77,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,78,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,79,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,80,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,81,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,82,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,83,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,84,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,85,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,86,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,87,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,88,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,89,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,90,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,91,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,92,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,93,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,94,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,95,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,96,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,97,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,98,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,99
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,100,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,101,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,102,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,103,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,104,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,105,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,106,0,0,0,0,1,0,0,0,12,0,0
		,0,16,3,32,-110,36,0,48,31,1,0,0,0,1,0,0,0,12,0,0,0,14,3,32,-110,36,0,48,35,-45,77,-113,-9,0,0,0,45,0,0,0,8,100,0,0,0,1,0,0,0,6,0,0,0,24
		,0,0,0,16,3,32,-110,36,0,48,38,-69,-36,76,76,-43,69,-49,73,-122,96,-35,66,-22,-40,-95,-122,64,0,0,0,0,0,0,34,0,0,0,8,61,0,0
		,0,1,0,0,0,1,0,0,0,9,0,0,0,16,3,32,-105,36,0,48,3,3,3,0,0,0,-56,-81,0,0,0,0,29,0,0,0,0,100,0,0,0,2,0,0,0,-128,0,0,0,-69,-36,76,76,-43,69
		,-49,73,-122,96,-35,66,-22,-40,-95,-122,0,0,0]]]>
</Data>
</ConfigScript>
<Connections>
<Connection Name="Standard" RPI="20000" Type="Output" InputCxnPoint="1" OutputCxnPoint="2" OutputSize="4" InputSize="8" EventID="0" ProgrammaticallySendEventTrigger="false" Unicast="true">
<InputTag ExternalAccess="Read/Write">
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:I:0">
<DataValueMember Name="DriveStatus" DataType="INT" Radix="Binary" Value="2#0000_0110_0000_0001"/>
<DataValueMember Name="Ready" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommandDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="ActualDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="Accelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Decelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtReference" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommFreqCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="CommLogicCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="ParmsLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn1Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn2Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn3Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn4Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputFreq" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[1,2124]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:O:0">
<DataValueMember Name="LogicCommand" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0001"/>
<DataValueMember Name="Stop" DataType="BOOL" Value="1"/>
<DataValueMember Name="Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="Jog" DataType="BOOL" Value="0"/>
<DataValueMember Name="ClearFaults" DataType="BOOL" Value="0"/>
<DataValueMember Name="Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="ForceKeypadCtrl" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPIncrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel01" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel02" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel03" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPDecrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqCommand" DataType="INT" Radix="Decimal" Value="2124"/>
</Structure>
</Data>
</OutputTag>
</Connection>
</Connections>
</Communications>
<ExtendedProperties>
<public><InputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:I:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="pad" DataType="DINT" Hidden="1" /&gt;&lt;Member Name="DriveStatus" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Ready" DataType="BIT" BitNumber="0" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Active" DataType="BIT" BitNumber="1" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommandDir" DataType="BIT" BitNumber="2" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ActualDir" DataType="BIT" BitNumber="3" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Accelerating" DataType="BIT" BitNumber="4" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Decelerating" DataType="BIT" BitNumber="5" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Faulted" DataType="BIT" BitNumber="7" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="AtReference" DataType="BIT" BitNumber="8" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommFreqCnt" DataType="BIT" BitNumber="9" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommLogicCnt" DataType="BIT" BitNumber="10" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ParmsLocked" DataType="BIT" BitNumber="11" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn1Active" DataType="BIT" BitNumber="12" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn2Active" DataType="BIT" BitNumber="13" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn3Active" DataType="BIT" BitNumber="14" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn4Active" DataType="BIT" BitNumber="15" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="OutputFreq" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</InputDataTag><OutputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:O:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="LogicCommand" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Stop" DataType="BIT" BitNumber="0" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Start" DataType="BIT" BitNumber="1" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Jog" DataType="BIT" BitNumber="2" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ClearFaults" DataType="BIT" BitNumber="3" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Forward" DataType="BIT" BitNumber="4" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Reverse" DataType="BIT" BitNumber="5" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ForceKeypadCtrl" DataType="BIT" BitNumber="6" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPIncrement" DataType="BIT" BitNumber="7" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate1" DataType="BIT" BitNumber="8" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate2" DataType="BIT" BitNumber="9" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate1" DataType="BIT" BitNumber="10" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate2" DataType="BIT" BitNumber="11" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel01" DataType="BIT" BitNumber="12" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel02" DataType="BIT" BitNumber="13" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel03" DataType="BIT" BitNumber="14" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPDecrement" DataType="BIT" BitNumber="15" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqCommand" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</OutputDataTag><ConnectedCommModule>0</ConnectedCommModule><PrimaryModulePort>0</PrimaryModulePort><ConfigCode>130</ConfigCode><LgxVersion>28</LgxVersion><ConfigID>115</ConfigID><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>PowerFlex 525-EENET</CatNum><ADDAVersion>1</ADDAVersion></public>
</ExtendedProperties>
</Module>
<Module Name="Pump_6" CatalogNumber="PowerFlex 525-EENET" Vendor="1" ProductType="150" ProductCode="9" Major="5" Minor="1" ParentModule="Local" ParentModPortId="2" Inhibited="false" MajorFault="false"
 DrivesADCMode="true" DrivesADCEnabled="false" SafetyEnabled="false" AutoDiagsEnabled="true">
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="1" Address="0" Type="DSI" Upstream="false">
<Bus/>
</Port>
<Port Id="2" Address="192.10.21.156" Type="Ethernet" Upstream="true"/>
</Ports>
<Communications CommMethod="536870913">
<ConfigData ConfigSize="58">
<Data Format="L5K">
<![CDATA[[62,0,6,0,1,0,130,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]]]>
</Data>
</ConfigData>
<ConfigScript Size="3076">
<Data Format="L5K">
<![CDATA[[0,12,0,0,4,0,0,0,0,0,0,0,0,0,0,0,25,0,0,0,8,-106,0,0,0,1,0,0,0,1,0,0,0,8,0,0,0,75,2,32,-110,36,0,-1,-1,0,0,0,77,11,0,0,8,20,0,0,0,1,0,0,0,1,0,0,0
		,9,0,0,0,16,3,32,-109,36,0,48,2,3,1,0,0,0,10,0,0,0,16,3,32,-109,36,32,48,9,90,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,34,48,9,19,0,1,0,0,0,10
		,0,0,0,16,3,32,-109,36,39,48,9,4,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,41,48,9,-12,1,1,0,0,0,10,0,0,0,16,3,32,-109,36,42,48,9,100,0,1,0
		,0,0,10,0,0,0,16,3,32,-109,36,44,48,9,40,35,1,0,0,0,10,0,0,0,16,3,32,-109,36,46,48,9,5,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,47,48,9,15
		,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,51,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-128,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-127
		,48,9,-64,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-126,48,9,10,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-125,48,9,21,0,1,0,0,0,10,0,0,0,16,3,32
		,-109,36,-124,48,9,-100,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-123,48,9,-1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-122,48,9,-1,0,1,0,0
		,0,10,0,0,0,16,3,32,-109,36,-121,48,9,-1,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-14,1,48,9,74,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-11
		,1,48,9,-118,2,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-10,1,48,9,16,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-9,1,48,9,28,2,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,-8,1,48,9,-16,5,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,0,2,48,9,16,39,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,2,2,48,9,-104,58
		,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,19,2,48,9,33,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,20,2,48,9,44,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0
		,21,2,48,9,-31,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,64,2,48,9,40,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,71,2,48,9,13,0,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,72,2,48,9,4,4,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,73,2,48,9,80,0,1,0,0,0,33,0,0,0,16,3,32,-99,36,1,48,1,-127,0,99,42,0
		,18,1,1,0,1,0,12,0,67,117,115,116,111,109,32,71,114,111,117,112,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,7,0,0,0,0,1,0,0,0,14,0
		,0,0,16,4,32,-108,37,0,18,1,48,8,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,9,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,10,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,11,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,12,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,13,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,14,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,15
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,16,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,17,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,18,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,19,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,20,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,21,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,22,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,23,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,24,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,25,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,26,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,27,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,28,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,29,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,30,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,31,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,32,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,33,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,34,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,35,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,36,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,37,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,38,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,39,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,40,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,41,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,42,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,43
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,44,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,45,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,46,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,47,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,48,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,49,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,50,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,51,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,52,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,53,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,54,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,55,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,56,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,57,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,58,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,59,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,60,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,61,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,62,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,63,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,64,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,65,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,66,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,67,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,68,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,69,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,70,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,71
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,72,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,73,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,74,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,75,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,76,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,77,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,78,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,79,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,80,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,81,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,82,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,83,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,84,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,85,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,86,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,87,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,88,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,89,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,90,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,91,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,92,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,93,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,94,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,95,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,96,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,97,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,98,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,99
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,100,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,101,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,102,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,103,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,104,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,105,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,106,0,0,0,0,1,0,0,0,12,0,0
		,0,16,3,32,-110,36,0,48,31,1,0,0,0,1,0,0,0,12,0,0,0,14,3,32,-110,36,0,48,35,37,26,10,-42,0,0,0,45,0,0,0,8,100,0,0,0,1,0,0,0,6,0,0,0,24,0
		,0,0,16,3,32,-110,36,0,48,38,-99,-115,-46,47,-56,-99,-1,74,-70,-62,121,114,27,89,48,-10,64,0,0,0,0,0,0,34,0,0,0,8,61,0,0,0,1
		,0,0,0,1,0,0,0,9,0,0,0,16,3,32,-105,36,0,48,3,3,3,0,0,0,-56,-81,0,0,0,0,29,0,0,0,0,100,0,0,0,2,0,0,0,-128,0,0,0,-99,-115,-46,47,-56,-99
		,-1,74,-70,-62,121,114,27,89,48,-10,0,0,0]]]>
</Data>
</ConfigScript>
<Connections>
<Connection Name="Standard" RPI="20000" Type="Output" InputCxnPoint="1" OutputCxnPoint="2" OutputSize="4" InputSize="8" EventID="0" ProgrammaticallySendEventTrigger="false" Unicast="true">
<InputTag ExternalAccess="Read/Write">
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:I:0">
<DataValueMember Name="DriveStatus" DataType="INT" Radix="Binary" Value="2#0000_0110_0000_1101"/>
<DataValueMember Name="Ready" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommandDir" DataType="BOOL" Value="1"/>
<DataValueMember Name="ActualDir" DataType="BOOL" Value="1"/>
<DataValueMember Name="Accelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Decelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtReference" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommFreqCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="CommLogicCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="ParmsLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn1Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn2Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn3Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn4Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputFreq" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[1,663]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:O:0">
<DataValueMember Name="LogicCommand" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0001"/>
<DataValueMember Name="Stop" DataType="BOOL" Value="1"/>
<DataValueMember Name="Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="Jog" DataType="BOOL" Value="0"/>
<DataValueMember Name="ClearFaults" DataType="BOOL" Value="0"/>
<DataValueMember Name="Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="ForceKeypadCtrl" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPIncrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel01" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel02" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel03" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPDecrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqCommand" DataType="INT" Radix="Decimal" Value="663"/>
</Structure>
</Data>
</OutputTag>
</Connection>
</Connections>
</Communications>
<ExtendedProperties>
<public><InputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:I:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="pad" DataType="DINT" Hidden="1" /&gt;&lt;Member Name="DriveStatus" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Ready" DataType="BIT" BitNumber="0" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Active" DataType="BIT" BitNumber="1" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommandDir" DataType="BIT" BitNumber="2" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ActualDir" DataType="BIT" BitNumber="3" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Accelerating" DataType="BIT" BitNumber="4" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Decelerating" DataType="BIT" BitNumber="5" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Faulted" DataType="BIT" BitNumber="7" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="AtReference" DataType="BIT" BitNumber="8" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommFreqCnt" DataType="BIT" BitNumber="9" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommLogicCnt" DataType="BIT" BitNumber="10" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ParmsLocked" DataType="BIT" BitNumber="11" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn1Active" DataType="BIT" BitNumber="12" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn2Active" DataType="BIT" BitNumber="13" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn3Active" DataType="BIT" BitNumber="14" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn4Active" DataType="BIT" BitNumber="15" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="OutputFreq" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</InputDataTag><OutputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:O:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="LogicCommand" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Stop" DataType="BIT" BitNumber="0" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Start" DataType="BIT" BitNumber="1" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Jog" DataType="BIT" BitNumber="2" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ClearFaults" DataType="BIT" BitNumber="3" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Forward" DataType="BIT" BitNumber="4" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Reverse" DataType="BIT" BitNumber="5" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ForceKeypadCtrl" DataType="BIT" BitNumber="6" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPIncrement" DataType="BIT" BitNumber="7" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate1" DataType="BIT" BitNumber="8" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate2" DataType="BIT" BitNumber="9" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate1" DataType="BIT" BitNumber="10" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate2" DataType="BIT" BitNumber="11" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel01" DataType="BIT" BitNumber="12" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel02" DataType="BIT" BitNumber="13" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel03" DataType="BIT" BitNumber="14" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPDecrement" DataType="BIT" BitNumber="15" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqCommand" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</OutputDataTag><ConnectedCommModule>0</ConnectedCommModule><PrimaryModulePort>0</PrimaryModulePort><ConfigCode>130</ConfigCode><LgxVersion>28</LgxVersion><ConfigID>115</ConfigID><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>PowerFlex 525-EENET</CatNum><ADDAVersion>1</ADDAVersion></public>
</ExtendedProperties>
</Module>
<Module Name="Pump_7" CatalogNumber="PowerFlex 525-EENET" Vendor="1" ProductType="150" ProductCode="9" Major="5" Minor="1" ParentModule="Local" ParentModPortId="2" Inhibited="false" MajorFault="false"
 DrivesADCMode="true" DrivesADCEnabled="false" SafetyEnabled="false" AutoDiagsEnabled="true">
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="1" Address="0" Type="DSI" Upstream="false">
<Bus/>
</Port>
<Port Id="2" Address="192.10.21.157" Type="Ethernet" Upstream="true"/>
</Ports>
<Communications CommMethod="536870913">
<ConfigData ConfigSize="58">
<Data Format="L5K">
<![CDATA[[62,0,6,0,1,0,130,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]]]>
</Data>
</ConfigData>
<ConfigScript Size="3076">
<Data Format="L5K">
<![CDATA[[0,12,0,0,4,0,0,0,0,0,0,0,0,0,0,0,25,0,0,0,8,-106,0,0,0,1,0,0,0,1,0,0,0,8,0,0,0,75,2,32,-110,36,0,-1,-1,0,0,0,77,11,0,0,8,20,0,0,0,1,0,0,0,1,0,0,0
		,9,0,0,0,16,3,32,-109,36,0,48,2,3,1,0,0,0,10,0,0,0,16,3,32,-109,36,32,48,9,90,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,34,48,9,19,0,1,0,0,0,10
		,0,0,0,16,3,32,-109,36,39,48,9,4,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,41,48,9,-12,1,1,0,0,0,10,0,0,0,16,3,32,-109,36,42,48,9,100,0,1,0
		,0,0,10,0,0,0,16,3,32,-109,36,44,48,9,40,35,1,0,0,0,10,0,0,0,16,3,32,-109,36,46,48,9,5,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,47,48,9,15
		,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,51,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-128,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-127
		,48,9,-64,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-126,48,9,10,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-125,48,9,21,0,1,0,0,0,10,0,0,0,16,3,32
		,-109,36,-124,48,9,-99,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-123,48,9,-1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-122,48,9,-1,0,1,0,0,0
		,10,0,0,0,16,3,32,-109,36,-121,48,9,-1,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-14,1,48,9,74,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-11
		,1,48,9,-118,2,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-10,1,48,9,16,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-9,1,48,9,28,2,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,-8,1,48,9,-16,5,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,0,2,48,9,16,39,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,2,2,48,9,-104,58
		,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,19,2,48,9,33,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,20,2,48,9,44,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0
		,21,2,48,9,-31,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,64,2,48,9,40,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,71,2,48,9,13,0,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,72,2,48,9,4,4,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,73,2,48,9,80,0,1,0,0,0,33,0,0,0,16,3,32,-99,36,1,48,1,-127,0,99,42,0
		,18,1,1,0,1,0,12,0,67,117,115,116,111,109,32,71,114,111,117,112,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,7,0,0,0,0,1,0,0,0,14,0
		,0,0,16,4,32,-108,37,0,18,1,48,8,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,9,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,10,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,11,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,12,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,13,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,14,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,15
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,16,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,17,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,18,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,19,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,20,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,21,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,22,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,23,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,24,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,25,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,26,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,27,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,28,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,29,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,30,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,31,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,32,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,33,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,34,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,35,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,36,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,37,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,38,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,39,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,40,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,41,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,42,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,43
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,44,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,45,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,46,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,47,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,48,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,49,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,50,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,51,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,52,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,53,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,54,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,55,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,56,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,57,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,58,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,59,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,60,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,61,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,62,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,63,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,64,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,65,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,66,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,67,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,68,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,69,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,70,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,71
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,72,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,73,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,74,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,75,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,76,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,77,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,78,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,79,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,80,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,81,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,82,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,83,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,84,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,85,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,86,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,87,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,88,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,89,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,90,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,91,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,92,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,93,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,94,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,95,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,96,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,97,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,98,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,99
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,100,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,101,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,102,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,103,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,104,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,105,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,106,0,0,0,0,1,0,0,0,12,0,0
		,0,16,3,32,-110,36,0,48,31,1,0,0,0,1,0,0,0,12,0,0,0,14,3,32,-110,36,0,48,35,66,-34,-42,20,0,0,0,45,0,0,0,8,100,0,0,0,1,0,0,0,6,0,0,0,24
		,0,0,0,16,3,32,-110,36,0,48,38,-107,38,14,94,18,-119,-107,71,-83,1,-66,-19,123,72,-31,12,64,0,0,0,0,0,0,34,0,0,0,8,61,0,0,0,1
		,0,0,0,1,0,0,0,9,0,0,0,16,3,32,-105,36,0,48,3,3,3,0,0,0,-56,-81,0,0,0,0,29,0,0,0,0,100,0,0,0,2,0,0,0,-128,0,0,0,-107,38,14,94,18,-119,-107
		,71,-83,1,-66,-19,123,72,-31,12,0,0,0]]]>
</Data>
</ConfigScript>
<Connections>
<Connection Name="Standard" RPI="20000" Type="Output" InputCxnPoint="1" OutputCxnPoint="2" OutputSize="4" InputSize="8" EventID="0" ProgrammaticallySendEventTrigger="false" Unicast="true">
<InputTag ExternalAccess="Read/Write">
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:I:0">
<DataValueMember Name="DriveStatus" DataType="INT" Radix="Binary" Value="2#0000_0110_0000_0001"/>
<DataValueMember Name="Ready" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommandDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="ActualDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="Accelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Decelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtReference" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommFreqCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="CommLogicCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="ParmsLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn1Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn2Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn3Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn4Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputFreq" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[1,845]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:O:0">
<DataValueMember Name="LogicCommand" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0001"/>
<DataValueMember Name="Stop" DataType="BOOL" Value="1"/>
<DataValueMember Name="Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="Jog" DataType="BOOL" Value="0"/>
<DataValueMember Name="ClearFaults" DataType="BOOL" Value="0"/>
<DataValueMember Name="Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="ForceKeypadCtrl" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPIncrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel01" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel02" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel03" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPDecrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqCommand" DataType="INT" Radix="Decimal" Value="845"/>
</Structure>
</Data>
</OutputTag>
</Connection>
</Connections>
</Communications>
<ExtendedProperties>
<public><InputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:I:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="pad" DataType="DINT" Hidden="1" /&gt;&lt;Member Name="DriveStatus" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Ready" DataType="BIT" BitNumber="0" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Active" DataType="BIT" BitNumber="1" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommandDir" DataType="BIT" BitNumber="2" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ActualDir" DataType="BIT" BitNumber="3" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Accelerating" DataType="BIT" BitNumber="4" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Decelerating" DataType="BIT" BitNumber="5" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Faulted" DataType="BIT" BitNumber="7" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="AtReference" DataType="BIT" BitNumber="8" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommFreqCnt" DataType="BIT" BitNumber="9" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommLogicCnt" DataType="BIT" BitNumber="10" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ParmsLocked" DataType="BIT" BitNumber="11" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn1Active" DataType="BIT" BitNumber="12" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn2Active" DataType="BIT" BitNumber="13" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn3Active" DataType="BIT" BitNumber="14" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn4Active" DataType="BIT" BitNumber="15" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="OutputFreq" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</InputDataTag><OutputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:O:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="LogicCommand" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Stop" DataType="BIT" BitNumber="0" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Start" DataType="BIT" BitNumber="1" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Jog" DataType="BIT" BitNumber="2" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ClearFaults" DataType="BIT" BitNumber="3" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Forward" DataType="BIT" BitNumber="4" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Reverse" DataType="BIT" BitNumber="5" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ForceKeypadCtrl" DataType="BIT" BitNumber="6" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPIncrement" DataType="BIT" BitNumber="7" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate1" DataType="BIT" BitNumber="8" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate2" DataType="BIT" BitNumber="9" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate1" DataType="BIT" BitNumber="10" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate2" DataType="BIT" BitNumber="11" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel01" DataType="BIT" BitNumber="12" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel02" DataType="BIT" BitNumber="13" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel03" DataType="BIT" BitNumber="14" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPDecrement" DataType="BIT" BitNumber="15" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqCommand" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</OutputDataTag><ConnectedCommModule>0</ConnectedCommModule><PrimaryModulePort>0</PrimaryModulePort><ConfigCode>130</ConfigCode><LgxVersion>28</LgxVersion><ConfigID>115</ConfigID><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>PowerFlex 525-EENET</CatNum><ADDAVersion>1</ADDAVersion></public>
</ExtendedProperties>
</Module>
<Module Name="Pump_8" CatalogNumber="PowerFlex 525-EENET" Vendor="1" ProductType="150" ProductCode="9" Major="5" Minor="1" ParentModule="Local" ParentModPortId="2" Inhibited="false" MajorFault="false"
 DrivesADCMode="true" DrivesADCEnabled="false" SafetyEnabled="false" AutoDiagsEnabled="true">
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="1" Address="0" Type="DSI" Upstream="false">
<Bus/>
</Port>
<Port Id="2" Address="192.10.21.158" Type="Ethernet" Upstream="true"/>
</Ports>
<Communications CommMethod="536870913">
<ConfigData ConfigSize="58">
<Data Format="L5K">
<![CDATA[[62,0,6,0,1,0,130,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]]]>
</Data>
</ConfigData>
<ConfigScript Size="3076">
<Data Format="L5K">
<![CDATA[[0,12,0,0,4,0,0,0,0,0,0,0,0,0,0,0,25,0,0,0,8,-106,0,0,0,1,0,0,0,1,0,0,0,8,0,0,0,75,2,32,-110,36,0,-1,-1,0,0,0,77,11,0,0,8,20,0,0,0,1,0,0,0,1,0,0,0
		,9,0,0,0,16,3,32,-109,36,0,48,2,3,1,0,0,0,10,0,0,0,16,3,32,-109,36,32,48,9,90,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,34,48,9,19,0,1,0,0,0,10
		,0,0,0,16,3,32,-109,36,39,48,9,4,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,41,48,9,-12,1,1,0,0,0,10,0,0,0,16,3,32,-109,36,42,48,9,100,0,1,0
		,0,0,10,0,0,0,16,3,32,-109,36,44,48,9,40,35,1,0,0,0,10,0,0,0,16,3,32,-109,36,46,48,9,5,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,47,48,9,15
		,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,51,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-128,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-127
		,48,9,-64,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-126,48,9,10,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-125,48,9,21,0,1,0,0,0,10,0,0,0,16,3,32
		,-109,36,-124,48,9,-98,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-123,48,9,-1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-122,48,9,-1,0,1,0,0,0
		,10,0,0,0,16,3,32,-109,36,-121,48,9,-1,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-14,1,48,9,74,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-11
		,1,48,9,-118,2,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-10,1,48,9,16,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-9,1,48,9,28,2,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,-8,1,48,9,-16,5,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,0,2,48,9,16,39,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,2,2,48,9,-104,58
		,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,19,2,48,9,33,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,20,2,48,9,44,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0
		,21,2,48,9,-31,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,64,2,48,9,40,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,71,2,48,9,13,0,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,72,2,48,9,4,4,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,73,2,48,9,80,0,1,0,0,0,33,0,0,0,16,3,32,-99,36,1,48,1,-127,0,99,42,0
		,18,1,1,0,1,0,12,0,67,117,115,116,111,109,32,71,114,111,117,112,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,7,0,0,0,0,1,0,0,0,14,0
		,0,0,16,4,32,-108,37,0,18,1,48,8,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,9,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,10,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,11,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,12,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,13,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,14,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,15
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,16,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,17,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,18,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,19,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,20,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,21,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,22,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,23,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,24,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,25,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,26,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,27,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,28,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,29,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,30,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,31,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,32,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,33,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,34,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,35,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,36,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,37,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,38,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,39,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,40,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,41,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,42,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,43
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,44,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,45,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,46,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,47,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,48,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,49,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,50,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,51,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,52,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,53,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,54,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,55,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,56,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,57,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,58,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,59,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,60,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,61,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,62,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,63,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,64,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,65,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,66,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,67,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,68,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,69,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,70,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,71
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,72,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,73,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,74,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,75,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,76,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,77,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,78,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,79,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,80,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,81,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,82,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,83,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,84,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,85,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,86,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,87,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,88,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,89,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,90,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,91,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,92,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,93,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,94,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,95,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,96,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,97,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,98,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,99
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,100,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,101,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,102,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,103,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,104,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,105,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,106,0,0,0,0,1,0,0,0,12,0,0
		,0,16,3,32,-110,36,0,48,31,1,0,0,0,1,0,0,0,12,0,0,0,14,3,32,-110,36,0,48,35,-86,-108,-62,-120,0,0,0,45,0,0,0,8,100,0,0,0,1,0,0,0,6,0
		,0,0,24,0,0,0,16,3,32,-110,36,0,48,38,119,-57,-64,-89,-12,75,36,76,-126,10,91,2,92,16,29,-56,64,0,0,0,0,0,0,34,0,0,0,8,61,0,0,0
		,1,0,0,0,1,0,0,0,9,0,0,0,16,3,32,-105,36,0,48,3,3,3,0,0,0,-56,-81,0,0,0,0,29,0,0,0,0,100,0,0,0,2,0,0,0,-128,0,0,0,119,-57,-64,-89,-12,75
		,36,76,-126,10,91,2,92,16,29,-56,0,0,0]]]>
</Data>
</ConfigScript>
<Connections>
<Connection Name="Standard" RPI="20000" Type="Output" InputCxnPoint="1" OutputCxnPoint="2" OutputSize="4" InputSize="8" EventID="0" ProgrammaticallySendEventTrigger="false" Unicast="true">
<InputTag ExternalAccess="Read/Write">
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:I:0">
<DataValueMember Name="DriveStatus" DataType="INT" Radix="Binary" Value="2#0000_0110_0000_0001"/>
<DataValueMember Name="Ready" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommandDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="ActualDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="Accelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Decelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtReference" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommFreqCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="CommLogicCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="ParmsLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn1Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn2Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn3Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn4Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputFreq" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[1,6748]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:O:0">
<DataValueMember Name="LogicCommand" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0001"/>
<DataValueMember Name="Stop" DataType="BOOL" Value="1"/>
<DataValueMember Name="Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="Jog" DataType="BOOL" Value="0"/>
<DataValueMember Name="ClearFaults" DataType="BOOL" Value="0"/>
<DataValueMember Name="Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="ForceKeypadCtrl" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPIncrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel01" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel02" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel03" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPDecrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqCommand" DataType="INT" Radix="Decimal" Value="6748"/>
</Structure>
</Data>
</OutputTag>
</Connection>
</Connections>
</Communications>
<ExtendedProperties>
<public><InputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:I:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="pad" DataType="DINT" Hidden="1" /&gt;&lt;Member Name="DriveStatus" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Ready" DataType="BIT" BitNumber="0" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Active" DataType="BIT" BitNumber="1" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommandDir" DataType="BIT" BitNumber="2" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ActualDir" DataType="BIT" BitNumber="3" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Accelerating" DataType="BIT" BitNumber="4" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Decelerating" DataType="BIT" BitNumber="5" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Faulted" DataType="BIT" BitNumber="7" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="AtReference" DataType="BIT" BitNumber="8" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommFreqCnt" DataType="BIT" BitNumber="9" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommLogicCnt" DataType="BIT" BitNumber="10" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ParmsLocked" DataType="BIT" BitNumber="11" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn1Active" DataType="BIT" BitNumber="12" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn2Active" DataType="BIT" BitNumber="13" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn3Active" DataType="BIT" BitNumber="14" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn4Active" DataType="BIT" BitNumber="15" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="OutputFreq" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</InputDataTag><OutputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:O:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="LogicCommand" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Stop" DataType="BIT" BitNumber="0" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Start" DataType="BIT" BitNumber="1" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Jog" DataType="BIT" BitNumber="2" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ClearFaults" DataType="BIT" BitNumber="3" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Forward" DataType="BIT" BitNumber="4" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Reverse" DataType="BIT" BitNumber="5" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ForceKeypadCtrl" DataType="BIT" BitNumber="6" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPIncrement" DataType="BIT" BitNumber="7" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate1" DataType="BIT" BitNumber="8" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate2" DataType="BIT" BitNumber="9" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate1" DataType="BIT" BitNumber="10" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate2" DataType="BIT" BitNumber="11" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel01" DataType="BIT" BitNumber="12" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel02" DataType="BIT" BitNumber="13" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel03" DataType="BIT" BitNumber="14" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPDecrement" DataType="BIT" BitNumber="15" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqCommand" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</OutputDataTag><ConnectedCommModule>0</ConnectedCommModule><PrimaryModulePort>0</PrimaryModulePort><ConfigCode>130</ConfigCode><LgxVersion>28</LgxVersion><ConfigID>115</ConfigID><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>PowerFlex 525-EENET</CatNum><ADDAVersion>1</ADDAVersion></public>
</ExtendedProperties>
</Module>
<Module Name="Pump_9" CatalogNumber="PowerFlex 525-EENET" Vendor="1" ProductType="150" ProductCode="9" Major="5" Minor="1" ParentModule="Local" ParentModPortId="2" Inhibited="false" MajorFault="false"
 DrivesADCMode="true" DrivesADCEnabled="false" SafetyEnabled="false" AutoDiagsEnabled="true">
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="1" Address="0" Type="DSI" Upstream="false">
<Bus/>
</Port>
<Port Id="2" Address="192.10.21.159" Type="Ethernet" Upstream="true"/>
</Ports>
<Communications CommMethod="536870913">
<ConfigData ConfigSize="58">
<Data Format="L5K">
<![CDATA[[62,0,6,0,1,0,130,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]]]>
</Data>
</ConfigData>
<ConfigScript Size="3076">
<Data Format="L5K">
<![CDATA[[0,12,0,0,4,0,0,0,0,0,0,0,0,0,0,0,25,0,0,0,8,-106,0,0,0,1,0,0,0,1,0,0,0,8,0,0,0,75,2,32,-110,36,0,-1,-1,0,0,0,77,11,0,0,8,20,0,0,0,1,0,0,0,1,0,0,0
		,9,0,0,0,16,3,32,-109,36,0,48,2,3,1,0,0,0,10,0,0,0,16,3,32,-109,36,32,48,9,90,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,34,48,9,19,0,1,0,0,0,10
		,0,0,0,16,3,32,-109,36,39,48,9,4,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,41,48,9,-12,1,1,0,0,0,10,0,0,0,16,3,32,-109,36,42,48,9,100,0,1,0
		,0,0,10,0,0,0,16,3,32,-109,36,44,48,9,40,35,1,0,0,0,10,0,0,0,16,3,32,-109,36,46,48,9,5,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,47,48,9,15
		,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,51,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-128,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-127
		,48,9,-64,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-126,48,9,10,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-125,48,9,21,0,1,0,0,0,10,0,0,0,16,3,32
		,-109,36,-124,48,9,-97,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-123,48,9,-1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-122,48,9,-1,0,1,0,0,0
		,10,0,0,0,16,3,32,-109,36,-121,48,9,-1,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-14,1,48,9,74,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-11
		,1,48,9,-118,2,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-10,1,48,9,16,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-9,1,48,9,28,2,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,-8,1,48,9,-16,5,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,0,2,48,9,16,39,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,2,2,48,9,-104,58
		,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,19,2,48,9,33,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,20,2,48,9,44,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0
		,21,2,48,9,-31,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,64,2,48,9,40,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,71,2,48,9,13,0,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,72,2,48,9,4,4,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,73,2,48,9,80,0,1,0,0,0,33,0,0,0,16,3,32,-99,36,1,48,1,-127,0,99,42,0
		,18,1,1,0,1,0,12,0,67,117,115,116,111,109,32,71,114,111,117,112,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,7,0,0,0,0,1,0,0,0,14,0
		,0,0,16,4,32,-108,37,0,18,1,48,8,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,9,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,10,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,11,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,12,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,13,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,14,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,15
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,16,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,17,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,18,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,19,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,20,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,21,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,22,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,23,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,24,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,25,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,26,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,27,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,28,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,29,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,30,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,31,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,32,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,33,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,34,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,35,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,36,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,37,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,38,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,39,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,40,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,41,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,42,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,43
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,44,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,45,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,46,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,47,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,48,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,49,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,50,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,51,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,52,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,53,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,54,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,55,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,56,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,57,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,58,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,59,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,60,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,61,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,62,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,63,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,64,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,65,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,66,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,67,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,68,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,69,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,70,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,71
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,72,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,73,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,74,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,75,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,76,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,77,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,78,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,79,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,80,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,81,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,82,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,83,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,84,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,85,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,86,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,87,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,88,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,89,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,90,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,91,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,92,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,93,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,94,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,95,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,96,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,97,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,98,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,99
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,100,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,101,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,102,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,103,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,104,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,105,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,106,0,0,0,0,1,0,0,0,12,0,0
		,0,16,3,32,-110,36,0,48,31,1,0,0,0,1,0,0,0,12,0,0,0,14,3,32,-110,36,0,48,35,-51,80,30,74,0,0,0,45,0,0,0,8,100,0,0,0,1,0,0,0,6,0,0,0,24,0
		,0,0,16,3,32,-110,36,0,48,38,112,31,-124,-93,-90,24,-25,76,-108,86,-84,-90,-67,-59,-24,82,64,0,0,0,0,0,0,34,0,0,0,8,61,0,0
		,0,1,0,0,0,1,0,0,0,9,0,0,0,16,3,32,-105,36,0,48,3,3,3,0,0,0,-56,-81,0,0,0,0,29,0,0,0,0,100,0,0,0,2,0,0,0,-128,0,0,0,112,31,-124,-93,-90
		,24,-25,76,-108,86,-84,-90,-67,-59,-24,82,0,0,0]]]>
</Data>
</ConfigScript>
<Connections>
<Connection Name="Standard" RPI="20000" Type="Output" InputCxnPoint="1" OutputCxnPoint="2" OutputSize="4" InputSize="8" EventID="0" ProgrammaticallySendEventTrigger="false" Unicast="true">
<InputTag ExternalAccess="Read/Write">
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:I:0">
<DataValueMember Name="DriveStatus" DataType="INT" Radix="Binary" Value="2#0000_0110_0000_0001"/>
<DataValueMember Name="Ready" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommandDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="ActualDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="Accelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Decelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtReference" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommFreqCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="CommLogicCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="ParmsLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn1Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn2Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn3Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn4Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputFreq" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[1,6132]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:O:0">
<DataValueMember Name="LogicCommand" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0001"/>
<DataValueMember Name="Stop" DataType="BOOL" Value="1"/>
<DataValueMember Name="Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="Jog" DataType="BOOL" Value="0"/>
<DataValueMember Name="ClearFaults" DataType="BOOL" Value="0"/>
<DataValueMember Name="Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="ForceKeypadCtrl" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPIncrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel01" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel02" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel03" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPDecrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqCommand" DataType="INT" Radix="Decimal" Value="6132"/>
</Structure>
</Data>
</OutputTag>
</Connection>
</Connections>
</Communications>
<ExtendedProperties>
<public><InputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:I:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="pad" DataType="DINT" Hidden="1" /&gt;&lt;Member Name="DriveStatus" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Ready" DataType="BIT" BitNumber="0" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Active" DataType="BIT" BitNumber="1" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommandDir" DataType="BIT" BitNumber="2" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ActualDir" DataType="BIT" BitNumber="3" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Accelerating" DataType="BIT" BitNumber="4" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Decelerating" DataType="BIT" BitNumber="5" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Faulted" DataType="BIT" BitNumber="7" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="AtReference" DataType="BIT" BitNumber="8" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommFreqCnt" DataType="BIT" BitNumber="9" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommLogicCnt" DataType="BIT" BitNumber="10" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ParmsLocked" DataType="BIT" BitNumber="11" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn1Active" DataType="BIT" BitNumber="12" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn2Active" DataType="BIT" BitNumber="13" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn3Active" DataType="BIT" BitNumber="14" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn4Active" DataType="BIT" BitNumber="15" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="OutputFreq" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</InputDataTag><OutputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:O:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="LogicCommand" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Stop" DataType="BIT" BitNumber="0" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Start" DataType="BIT" BitNumber="1" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Jog" DataType="BIT" BitNumber="2" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ClearFaults" DataType="BIT" BitNumber="3" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Forward" DataType="BIT" BitNumber="4" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Reverse" DataType="BIT" BitNumber="5" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ForceKeypadCtrl" DataType="BIT" BitNumber="6" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPIncrement" DataType="BIT" BitNumber="7" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate1" DataType="BIT" BitNumber="8" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate2" DataType="BIT" BitNumber="9" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate1" DataType="BIT" BitNumber="10" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate2" DataType="BIT" BitNumber="11" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel01" DataType="BIT" BitNumber="12" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel02" DataType="BIT" BitNumber="13" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel03" DataType="BIT" BitNumber="14" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPDecrement" DataType="BIT" BitNumber="15" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqCommand" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</OutputDataTag><ConnectedCommModule>0</ConnectedCommModule><PrimaryModulePort>0</PrimaryModulePort><ConfigCode>130</ConfigCode><LgxVersion>28</LgxVersion><ConfigID>115</ConfigID><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>PowerFlex 525-EENET</CatNum><ADDAVersion>1</ADDAVersion></public>
</ExtendedProperties>
</Module>
<Module Name="Pump_10" CatalogNumber="PowerFlex 525-EENET" Vendor="1" ProductType="150" ProductCode="9" Major="5" Minor="1" ParentModule="Local" ParentModPortId="2" Inhibited="false" MajorFault="false"
 DrivesADCMode="true" DrivesADCEnabled="false" SafetyEnabled="false" AutoDiagsEnabled="true">
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="1" Address="0" Type="DSI" Upstream="false">
<Bus/>
</Port>
<Port Id="2" Address="192.10.21.160" Type="Ethernet" Upstream="true"/>
</Ports>
<Communications CommMethod="536870913">
<ConfigData ConfigSize="58">
<Data Format="L5K">
<![CDATA[[62,0,6,0,1,0,130,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]]]>
</Data>
</ConfigData>
<ConfigScript Size="3076">
<Data Format="L5K">
<![CDATA[[0,12,0,0,4,0,0,0,0,0,0,0,0,0,0,0,25,0,0,0,8,-106,0,0,0,1,0,0,0,1,0,0,0,8,0,0,0,75,2,32,-110,36,0,-1,-1,0,0,0,77,11,0,0,8,20,0,0,0,1,0,0,0,1,0,0,0
		,9,0,0,0,16,3,32,-109,36,0,48,2,3,1,0,0,0,10,0,0,0,16,3,32,-109,36,32,48,9,90,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,34,48,9,19,0,1,0,0,0,10
		,0,0,0,16,3,32,-109,36,39,48,9,4,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,41,48,9,-12,1,1,0,0,0,10,0,0,0,16,3,32,-109,36,42,48,9,100,0,1,0
		,0,0,10,0,0,0,16,3,32,-109,36,44,48,9,40,35,1,0,0,0,10,0,0,0,16,3,32,-109,36,46,48,9,5,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,47,48,9,15
		,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,51,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-128,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-127
		,48,9,-64,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-126,48,9,10,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-125,48,9,21,0,1,0,0,0,10,0,0,0,16,3,32
		,-109,36,-124,48,9,-96,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-123,48,9,-1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-122,48,9,-1,0,1,0,0,0
		,10,0,0,0,16,3,32,-109,36,-121,48,9,-1,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-14,1,48,9,74,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-11
		,1,48,9,-118,2,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-10,1,48,9,16,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-9,1,48,9,28,2,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,-8,1,48,9,-16,5,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,0,2,48,9,16,39,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,2,2,48,9,-104,58
		,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,19,2,48,9,33,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,20,2,48,9,44,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0
		,21,2,48,9,-31,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,64,2,48,9,40,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,71,2,48,9,13,0,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,72,2,48,9,4,4,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,73,2,48,9,80,0,1,0,0,0,33,0,0,0,16,3,32,-99,36,1,48,1,-127,0,99,42,0
		,18,1,1,0,1,0,12,0,67,117,115,116,111,109,32,71,114,111,117,112,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,7,0,0,0,0,1,0,0,0,14,0
		,0,0,16,4,32,-108,37,0,18,1,48,8,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,9,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,10,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,11,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,12,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,13,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,14,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,15
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,16,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,17,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,18,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,19,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,20,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,21,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,22,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,23,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,24,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,25,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,26,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,27,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,28,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,29,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,30,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,31,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,32,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,33,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,34,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,35,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,36,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,37,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,38,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,39,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,40,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,41,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,42,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,43
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,44,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,45,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,46,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,47,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,48,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,49,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,50,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,51,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,52,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,53,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,54,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,55,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,56,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,57,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,58,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,59,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,60,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,61,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,62,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,63,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,64,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,65,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,66,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,67,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,68,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,69,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,70,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,71
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,72,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,73,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,74,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,75,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,76,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,77,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,78,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,79,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,80,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,81,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,82,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,83,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,84,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,85,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,86,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,87,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,88,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,89,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,90,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,91,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,92,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,93,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,94,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,95,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,96,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,97,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,98,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,99
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,100,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,101,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,102,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,103,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,104,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,105,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,106,0,0,0,0,1,0,0,0,12,0,0
		,0,16,3,32,-110,36,0,48,31,1,0,0,0,1,0,0,0,12,0,0,0,14,3,32,-110,36,0,48,35,-54,-66,-64,-68,0,0,0,45,0,0,0,8,100,0,0,0,1,0,0,0,6,0,0,0
		,24,0,0,0,16,3,32,-110,36,0,48,38,88,109,126,93,-76,-32,-85,74,-122,0,36,29,103,-29,-41,49,64,0,0,0,0,0,0,34,0,0,0,8,61,0,0,0
		,1,0,0,0,1,0,0,0,9,0,0,0,16,3,32,-105,36,0,48,3,3,3,0,0,0,-56,-81,0,0,0,0,29,0,0,0,0,100,0,0,0,2,0,0,0,-128,0,0,0,88,109,126,93,-76,-32
		,-85,74,-122,0,36,29,103,-29,-41,49,0,0,0]]]>
</Data>
</ConfigScript>
<Connections>
<Connection Name="Standard" RPI="20000" Type="Output" InputCxnPoint="1" OutputCxnPoint="2" OutputSize="4" InputSize="8" EventID="0" ProgrammaticallySendEventTrigger="false" Unicast="true">
<InputTag ExternalAccess="Read/Write">
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:I:0">
<DataValueMember Name="DriveStatus" DataType="INT" Radix="Binary" Value="2#0000_0110_0000_0001"/>
<DataValueMember Name="Ready" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommandDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="ActualDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="Accelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Decelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtReference" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommFreqCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="CommLogicCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="ParmsLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn1Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn2Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn3Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn4Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputFreq" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[1,732]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:O:0">
<DataValueMember Name="LogicCommand" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0001"/>
<DataValueMember Name="Stop" DataType="BOOL" Value="1"/>
<DataValueMember Name="Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="Jog" DataType="BOOL" Value="0"/>
<DataValueMember Name="ClearFaults" DataType="BOOL" Value="0"/>
<DataValueMember Name="Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="ForceKeypadCtrl" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPIncrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel01" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel02" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel03" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPDecrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqCommand" DataType="INT" Radix="Decimal" Value="732"/>
</Structure>
</Data>
</OutputTag>
</Connection>
</Connections>
</Communications>
<ExtendedProperties>
<public><InputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:I:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="pad" DataType="DINT" Hidden="1" /&gt;&lt;Member Name="DriveStatus" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Ready" DataType="BIT" BitNumber="0" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Active" DataType="BIT" BitNumber="1" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommandDir" DataType="BIT" BitNumber="2" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ActualDir" DataType="BIT" BitNumber="3" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Accelerating" DataType="BIT" BitNumber="4" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Decelerating" DataType="BIT" BitNumber="5" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Faulted" DataType="BIT" BitNumber="7" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="AtReference" DataType="BIT" BitNumber="8" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommFreqCnt" DataType="BIT" BitNumber="9" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommLogicCnt" DataType="BIT" BitNumber="10" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ParmsLocked" DataType="BIT" BitNumber="11" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn1Active" DataType="BIT" BitNumber="12" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn2Active" DataType="BIT" BitNumber="13" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn3Active" DataType="BIT" BitNumber="14" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn4Active" DataType="BIT" BitNumber="15" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="OutputFreq" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</InputDataTag><OutputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:O:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="LogicCommand" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Stop" DataType="BIT" BitNumber="0" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Start" DataType="BIT" BitNumber="1" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Jog" DataType="BIT" BitNumber="2" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ClearFaults" DataType="BIT" BitNumber="3" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Forward" DataType="BIT" BitNumber="4" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Reverse" DataType="BIT" BitNumber="5" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ForceKeypadCtrl" DataType="BIT" BitNumber="6" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPIncrement" DataType="BIT" BitNumber="7" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate1" DataType="BIT" BitNumber="8" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate2" DataType="BIT" BitNumber="9" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate1" DataType="BIT" BitNumber="10" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate2" DataType="BIT" BitNumber="11" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel01" DataType="BIT" BitNumber="12" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel02" DataType="BIT" BitNumber="13" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel03" DataType="BIT" BitNumber="14" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPDecrement" DataType="BIT" BitNumber="15" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqCommand" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</OutputDataTag><ConnectedCommModule>0</ConnectedCommModule><PrimaryModulePort>0</PrimaryModulePort><ConfigCode>130</ConfigCode><LgxVersion>28</LgxVersion><ConfigID>115</ConfigID><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>PowerFlex 525-EENET</CatNum><ADDAVersion>1</ADDAVersion></public>
</ExtendedProperties>
</Module>
<Module Name="Pump_11" CatalogNumber="PowerFlex 525-EENET" Vendor="1" ProductType="150" ProductCode="9" Major="5" Minor="1" ParentModule="Local" ParentModPortId="2" Inhibited="false" MajorFault="false"
 DrivesADCMode="true" DrivesADCEnabled="false" SafetyEnabled="false" AutoDiagsEnabled="true">
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="1" Address="0" Type="DSI" Upstream="false">
<Bus/>
</Port>
<Port Id="2" Address="192.10.21.161" Type="Ethernet" Upstream="true"/>
</Ports>
<Communications CommMethod="536870913">
<ConfigData ConfigSize="58">
<Data Format="L5K">
<![CDATA[[62,0,6,0,1,0,130,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]]]>
</Data>
</ConfigData>
<ConfigScript Size="3076">
<Data Format="L5K">
<![CDATA[[0,12,0,0,4,0,0,0,0,0,0,0,0,0,0,0,25,0,0,0,8,-106,0,0,0,1,0,0,0,1,0,0,0,8,0,0,0,75,2,32,-110,36,0,-1,-1,0,0,0,77,11,0,0,8,20,0,0,0,1,0,0,0,1,0,0,0
		,9,0,0,0,16,3,32,-109,36,0,48,2,3,1,0,0,0,10,0,0,0,16,3,32,-109,36,32,48,9,90,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,34,48,9,19,0,1,0,0,0,10
		,0,0,0,16,3,32,-109,36,39,48,9,4,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,41,48,9,-12,1,1,0,0,0,10,0,0,0,16,3,32,-109,36,42,48,9,100,0,1,0
		,0,0,10,0,0,0,16,3,32,-109,36,44,48,9,40,35,1,0,0,0,10,0,0,0,16,3,32,-109,36,46,48,9,5,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,47,48,9,15
		,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,51,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-128,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-127
		,48,9,-64,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-126,48,9,10,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-125,48,9,21,0,1,0,0,0,10,0,0,0,16,3,32
		,-109,36,-124,48,9,-95,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-123,48,9,-1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-122,48,9,-1,0,1,0,0,0
		,10,0,0,0,16,3,32,-109,36,-121,48,9,-1,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-14,1,48,9,74,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-11
		,1,48,9,-118,2,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-10,1,48,9,16,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-9,1,48,9,28,2,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,-8,1,48,9,-16,5,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,0,2,48,9,16,39,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,2,2,48,9,-104,58
		,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,19,2,48,9,33,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,20,2,48,9,44,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0
		,21,2,48,9,-31,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,64,2,48,9,40,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,71,2,48,9,13,0,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,72,2,48,9,4,4,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,73,2,48,9,80,0,1,0,0,0,33,0,0,0,16,3,32,-99,36,1,48,1,-127,0,99,42,0
		,18,1,1,0,1,0,12,0,67,117,115,116,111,109,32,71,114,111,117,112,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,7,0,0,0,0,1,0,0,0,14,0
		,0,0,16,4,32,-108,37,0,18,1,48,8,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,9,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,10,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,11,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,12,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,13,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,14,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,15
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,16,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,17,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,18,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,19,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,20,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,21,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,22,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,23,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,24,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,25,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,26,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,27,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,28,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,29,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,30,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,31,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,32,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,33,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,34,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,35,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,36,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,37,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,38,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,39,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,40,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,41,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,42,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,43
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,44,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,45,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,46,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,47,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,48,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,49,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,50,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,51,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,52,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,53,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,54,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,55,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,56,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,57,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,58,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,59,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,60,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,61,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,62,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,63,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,64,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,65,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,66,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,67,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,68,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,69,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,70,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,71
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,72,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,73,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,74,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,75,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,76,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,77,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,78,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,79,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,80,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,81,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,82,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,83,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,84,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,85,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,86,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,87,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,88,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,89,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,90,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,91,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,92,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,93,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,94,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,95,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,96,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,97,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,98,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,99
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,100,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,101,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,102,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,103,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,104,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,105,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,106,0,0,0,0,1,0,0,0,12,0,0
		,0,16,3,32,-110,36,0,48,31,1,0,0,0,1,0,0,0,12,0,0,0,14,3,32,-110,36,0,48,35,-83,122,28,126,0,0,0,45,0,0,0,8,100,0,0,0,1,0,0,0,6,0,0,0,24
		,0,0,0,16,3,32,-110,36,0,48,38,-100,71,-53,-72,-98,-47,-85,75,-74,-115,73,-39,74,99,-34,-47,64,0,0,0,0,0,0,34,0,0,0,8,61,0
		,0,0,1,0,0,0,1,0,0,0,9,0,0,0,16,3,32,-105,36,0,48,3,3,3,0,0,0,-56,-81,0,0,0,0,29,0,0,0,0,100,0,0,0,2,0,0,0,-128,0,0,0,-100,71,-53,-72,-98
		,-47,-85,75,-74,-115,73,-39,74,99,-34,-47,0,0,0]]]>
</Data>
</ConfigScript>
<Connections>
<Connection Name="Standard" RPI="20000" Type="Output" InputCxnPoint="1" OutputCxnPoint="2" OutputSize="4" InputSize="8" EventID="0" ProgrammaticallySendEventTrigger="false" Unicast="true">
<InputTag ExternalAccess="Read/Write">
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:I:0">
<DataValueMember Name="DriveStatus" DataType="INT" Radix="Binary" Value="2#0000_0110_0000_0001"/>
<DataValueMember Name="Ready" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommandDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="ActualDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="Accelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Decelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtReference" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommFreqCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="CommLogicCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="ParmsLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn1Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn2Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn3Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn4Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputFreq" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[1,2716]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:O:0">
<DataValueMember Name="LogicCommand" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0001"/>
<DataValueMember Name="Stop" DataType="BOOL" Value="1"/>
<DataValueMember Name="Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="Jog" DataType="BOOL" Value="0"/>
<DataValueMember Name="ClearFaults" DataType="BOOL" Value="0"/>
<DataValueMember Name="Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="ForceKeypadCtrl" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPIncrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel01" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel02" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel03" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPDecrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqCommand" DataType="INT" Radix="Decimal" Value="2716"/>
</Structure>
</Data>
</OutputTag>
</Connection>
</Connections>
</Communications>
<ExtendedProperties>
<public><InputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:I:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="pad" DataType="DINT" Hidden="1" /&gt;&lt;Member Name="DriveStatus" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Ready" DataType="BIT" BitNumber="0" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Active" DataType="BIT" BitNumber="1" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommandDir" DataType="BIT" BitNumber="2" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ActualDir" DataType="BIT" BitNumber="3" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Accelerating" DataType="BIT" BitNumber="4" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Decelerating" DataType="BIT" BitNumber="5" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Faulted" DataType="BIT" BitNumber="7" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="AtReference" DataType="BIT" BitNumber="8" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommFreqCnt" DataType="BIT" BitNumber="9" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommLogicCnt" DataType="BIT" BitNumber="10" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ParmsLocked" DataType="BIT" BitNumber="11" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn1Active" DataType="BIT" BitNumber="12" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn2Active" DataType="BIT" BitNumber="13" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn3Active" DataType="BIT" BitNumber="14" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn4Active" DataType="BIT" BitNumber="15" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="OutputFreq" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</InputDataTag><OutputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:O:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="LogicCommand" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Stop" DataType="BIT" BitNumber="0" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Start" DataType="BIT" BitNumber="1" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Jog" DataType="BIT" BitNumber="2" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ClearFaults" DataType="BIT" BitNumber="3" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Forward" DataType="BIT" BitNumber="4" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Reverse" DataType="BIT" BitNumber="5" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ForceKeypadCtrl" DataType="BIT" BitNumber="6" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPIncrement" DataType="BIT" BitNumber="7" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate1" DataType="BIT" BitNumber="8" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate2" DataType="BIT" BitNumber="9" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate1" DataType="BIT" BitNumber="10" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate2" DataType="BIT" BitNumber="11" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel01" DataType="BIT" BitNumber="12" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel02" DataType="BIT" BitNumber="13" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel03" DataType="BIT" BitNumber="14" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPDecrement" DataType="BIT" BitNumber="15" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqCommand" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</OutputDataTag><ConnectedCommModule>0</ConnectedCommModule><PrimaryModulePort>0</PrimaryModulePort><ConfigCode>130</ConfigCode><LgxVersion>28</LgxVersion><ConfigID>115</ConfigID><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>PowerFlex 525-EENET</CatNum><ADDAVersion>1</ADDAVersion></public>
</ExtendedProperties>
</Module>
<Module Name="Pump_12" CatalogNumber="PowerFlex 525-EENET" Vendor="1" ProductType="150" ProductCode="9" Major="5" Minor="1" ParentModule="Local" ParentModPortId="2" Inhibited="false" MajorFault="false"
 DrivesADCMode="true" DrivesADCEnabled="false" SafetyEnabled="false" AutoDiagsEnabled="true">
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="1" Address="0" Type="DSI" Upstream="false">
<Bus/>
</Port>
<Port Id="2" Address="192.10.21.162" Type="Ethernet" Upstream="true"/>
</Ports>
<Communications CommMethod="536870913">
<ConfigData ConfigSize="58">
<Data Format="L5K">
<![CDATA[[62,0,6,0,1,0,130,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]]]>
</Data>
</ConfigData>
<ConfigScript Size="3076">
<Data Format="L5K">
<![CDATA[[0,12,0,0,4,0,0,0,0,0,0,0,0,0,0,0,25,0,0,0,8,-106,0,0,0,1,0,0,0,1,0,0,0,8,0,0,0,75,2,32,-110,36,0,-1,-1,0,0,0,77,11,0,0,8,20,0,0,0,1,0,0,0,1,0,0,0
		,9,0,0,0,16,3,32,-109,36,0,48,2,3,1,0,0,0,10,0,0,0,16,3,32,-109,36,32,48,9,90,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,34,48,9,19,0,1,0,0,0,10
		,0,0,0,16,3,32,-109,36,39,48,9,4,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,41,48,9,-12,1,1,0,0,0,10,0,0,0,16,3,32,-109,36,42,48,9,100,0,1,0
		,0,0,10,0,0,0,16,3,32,-109,36,44,48,9,40,35,1,0,0,0,10,0,0,0,16,3,32,-109,36,46,48,9,5,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,47,48,9,15
		,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,51,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-128,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-127
		,48,9,-64,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-126,48,9,10,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-125,48,9,21,0,1,0,0,0,10,0,0,0,16,3,32
		,-109,36,-124,48,9,-94,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-123,48,9,-1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-122,48,9,-1,0,1,0,0,0
		,10,0,0,0,16,3,32,-109,36,-121,48,9,-1,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-14,1,48,9,74,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-11
		,1,48,9,-118,2,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-10,1,48,9,16,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-9,1,48,9,28,2,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,-8,1,48,9,-16,5,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,0,2,48,9,16,39,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,2,2,48,9,-104,58
		,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,19,2,48,9,33,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,20,2,48,9,44,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0
		,21,2,48,9,-31,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,64,2,48,9,40,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,71,2,48,9,13,0,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,72,2,48,9,4,4,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,73,2,48,9,80,0,1,0,0,0,33,0,0,0,16,3,32,-99,36,1,48,1,-127,0,99,42,0
		,18,1,1,0,1,0,12,0,67,117,115,116,111,109,32,71,114,111,117,112,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,7,0,0,0,0,1,0,0,0,14,0
		,0,0,16,4,32,-108,37,0,18,1,48,8,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,9,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,10,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,11,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,12,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,13,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,14,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,15
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,16,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,17,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,18,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,19,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,20,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,21,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,22,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,23,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,24,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,25,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,26,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,27,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,28,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,29,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,30,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,31,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,32,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,33,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,34,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,35,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,36,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,37,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,38,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,39,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,40,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,41,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,42,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,43
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,44,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,45,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,46,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,47,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,48,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,49,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,50,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,51,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,52,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,53,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,54,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,55,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,56,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,57,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,58,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,59,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,60,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,61,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,62,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,63,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,64,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,65,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,66,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,67,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,68,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,69,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,70,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,71
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,72,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,73,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,74,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,75,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,76,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,77,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,78,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,79,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,80,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,81,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,82,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,83,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,84,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,85,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,86,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,87,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,88,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,89,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,90,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,91,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,92,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,93,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,94,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,95,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,96,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,97,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,98,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,99
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,100,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,101,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,102,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,103,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,104,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,105,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,106,0,0,0,0,1,0,0,0,12,0,0
		,0,16,3,32,-110,36,0,48,31,1,0,0,0,1,0,0,0,12,0,0,0,14,3,32,-110,36,0,48,35,69,48,8,-30,0,0,0,45,0,0,0,8,100,0,0,0,1,0,0,0,6,0,0,0,24,0,0
		,0,16,3,32,-110,36,0,48,38,-45,115,-120,110,73,69,119,73,-78,-59,-38,-52,-64,41,-42,87,64,0,0,0,0,0,0,34,0,0,0,8,61,0,0,0,1
		,0,0,0,1,0,0,0,9,0,0,0,16,3,32,-105,36,0,48,3,3,3,0,0,0,-56,-81,0,0,0,0,29,0,0,0,0,100,0,0,0,2,0,0,0,-128,0,0,0,-45,115,-120,110,73,69
		,119,73,-78,-59,-38,-52,-64,41,-42,87,0,0,0]]]>
</Data>
</ConfigScript>
<Connections>
<Connection Name="Standard" RPI="20000" Type="Output" InputCxnPoint="1" OutputCxnPoint="2" OutputSize="4" InputSize="8" EventID="0" ProgrammaticallySendEventTrigger="false" Unicast="true">
<InputTag ExternalAccess="Read/Write">
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:I:0">
<DataValueMember Name="DriveStatus" DataType="INT" Radix="Binary" Value="2#0000_0110_0000_0001"/>
<DataValueMember Name="Ready" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommandDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="ActualDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="Accelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Decelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtReference" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommFreqCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="CommLogicCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="ParmsLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn1Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn2Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn3Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn4Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputFreq" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[1,745]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:O:0">
<DataValueMember Name="LogicCommand" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0001"/>
<DataValueMember Name="Stop" DataType="BOOL" Value="1"/>
<DataValueMember Name="Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="Jog" DataType="BOOL" Value="0"/>
<DataValueMember Name="ClearFaults" DataType="BOOL" Value="0"/>
<DataValueMember Name="Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="ForceKeypadCtrl" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPIncrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel01" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel02" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel03" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPDecrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqCommand" DataType="INT" Radix="Decimal" Value="745"/>
</Structure>
</Data>
</OutputTag>
</Connection>
</Connections>
</Communications>
<ExtendedProperties>
<public><InputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:I:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="pad" DataType="DINT" Hidden="1" /&gt;&lt;Member Name="DriveStatus" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Ready" DataType="BIT" BitNumber="0" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Active" DataType="BIT" BitNumber="1" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommandDir" DataType="BIT" BitNumber="2" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ActualDir" DataType="BIT" BitNumber="3" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Accelerating" DataType="BIT" BitNumber="4" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Decelerating" DataType="BIT" BitNumber="5" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Faulted" DataType="BIT" BitNumber="7" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="AtReference" DataType="BIT" BitNumber="8" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommFreqCnt" DataType="BIT" BitNumber="9" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommLogicCnt" DataType="BIT" BitNumber="10" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ParmsLocked" DataType="BIT" BitNumber="11" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn1Active" DataType="BIT" BitNumber="12" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn2Active" DataType="BIT" BitNumber="13" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn3Active" DataType="BIT" BitNumber="14" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn4Active" DataType="BIT" BitNumber="15" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="OutputFreq" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</InputDataTag><OutputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:O:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="LogicCommand" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Stop" DataType="BIT" BitNumber="0" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Start" DataType="BIT" BitNumber="1" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Jog" DataType="BIT" BitNumber="2" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ClearFaults" DataType="BIT" BitNumber="3" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Forward" DataType="BIT" BitNumber="4" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Reverse" DataType="BIT" BitNumber="5" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ForceKeypadCtrl" DataType="BIT" BitNumber="6" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPIncrement" DataType="BIT" BitNumber="7" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate1" DataType="BIT" BitNumber="8" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate2" DataType="BIT" BitNumber="9" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate1" DataType="BIT" BitNumber="10" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate2" DataType="BIT" BitNumber="11" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel01" DataType="BIT" BitNumber="12" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel02" DataType="BIT" BitNumber="13" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel03" DataType="BIT" BitNumber="14" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPDecrement" DataType="BIT" BitNumber="15" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqCommand" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</OutputDataTag><ConnectedCommModule>0</ConnectedCommModule><PrimaryModulePort>0</PrimaryModulePort><ConfigCode>130</ConfigCode><LgxVersion>28</LgxVersion><ConfigID>115</ConfigID><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>PowerFlex 525-EENET</CatNum><ADDAVersion>1</ADDAVersion></public>
</ExtendedProperties>
</Module>
<Module Name="Pump_13" CatalogNumber="PowerFlex 525-EENET" Vendor="1" ProductType="150" ProductCode="9" Major="5" Minor="1" ParentModule="Local" ParentModPortId="2" Inhibited="false" MajorFault="false"
 DrivesADCMode="true" DrivesADCEnabled="false" SafetyEnabled="false" AutoDiagsEnabled="true">
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="1" Address="0" Type="DSI" Upstream="false">
<Bus/>
</Port>
<Port Id="2" Address="192.10.21.163" Type="Ethernet" Upstream="true"/>
</Ports>
<Communications CommMethod="536870913">
<ConfigData ConfigSize="58">
<Data Format="L5K">
<![CDATA[[62,0,6,0,1,0,130,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]]]>
</Data>
</ConfigData>
<ConfigScript Size="3076">
<Data Format="L5K">
<![CDATA[[0,12,0,0,4,0,0,0,0,0,0,0,0,0,0,0,25,0,0,0,8,-106,0,0,0,1,0,0,0,1,0,0,0,8,0,0,0,75,2,32,-110,36,0,-1,-1,0,0,0,77,11,0,0,8,20,0,0,0,1,0,0,0,1,0,0,0
		,9,0,0,0,16,3,32,-109,36,0,48,2,3,1,0,0,0,10,0,0,0,16,3,32,-109,36,32,48,9,90,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,34,48,9,19,0,1,0,0,0,10
		,0,0,0,16,3,32,-109,36,39,48,9,4,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,41,48,9,-12,1,1,0,0,0,10,0,0,0,16,3,32,-109,36,42,48,9,100,0,1,0
		,0,0,10,0,0,0,16,3,32,-109,36,44,48,9,40,35,1,0,0,0,10,0,0,0,16,3,32,-109,36,46,48,9,5,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,47,48,9,15
		,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,51,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-128,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-127
		,48,9,-64,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-126,48,9,10,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-125,48,9,21,0,1,0,0,0,10,0,0,0,16,3,32
		,-109,36,-124,48,9,-93,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-123,48,9,-1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-122,48,9,-1,0,1,0,0,0
		,10,0,0,0,16,3,32,-109,36,-121,48,9,-1,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-14,1,48,9,74,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-11
		,1,48,9,-118,2,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-10,1,48,9,16,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-9,1,48,9,28,2,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,-8,1,48,9,-16,5,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,0,2,48,9,16,39,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,2,2,48,9,-104,58
		,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,19,2,48,9,33,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,20,2,48,9,44,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0
		,21,2,48,9,-31,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,64,2,48,9,40,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,71,2,48,9,13,0,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,72,2,48,9,4,4,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,73,2,48,9,80,0,1,0,0,0,33,0,0,0,16,3,32,-99,36,1,48,1,-127,0,99,42,0
		,18,1,1,0,1,0,12,0,67,117,115,116,111,109,32,71,114,111,117,112,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,7,0,0,0,0,1,0,0,0,14,0
		,0,0,16,4,32,-108,37,0,18,1,48,8,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,9,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,10,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,11,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,12,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,13,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,14,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,15
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,16,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,17,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,18,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,19,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,20,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,21,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,22,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,23,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,24,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,25,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,26,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,27,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,28,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,29,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,30,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,31,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,32,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,33,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,34,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,35,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,36,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,37,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,38,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,39,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,40,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,41,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,42,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,43
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,44,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,45,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,46,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,47,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,48,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,49,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,50,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,51,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,52,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,53,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,54,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,55,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,56,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,57,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,58,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,59,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,60,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,61,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,62,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,63,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,64,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,65,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,66,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,67,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,68,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,69,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,70,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,71
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,72,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,73,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,74,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,75,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,76,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,77,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,78,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,79,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,80,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,81,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,82,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,83,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,84,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,85,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,86,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,87,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,88,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,89,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,90,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,91,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,92,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,93,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,94,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,95,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,96,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,97,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,98,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,99
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,100,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,101,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,102,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,103,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,104,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,105,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,106,0,0,0,0,1,0,0,0,12,0,0
		,0,16,3,32,-110,36,0,48,31,1,0,0,0,1,0,0,0,12,0,0,0,14,3,32,-110,36,0,48,35,34,-12,-44,32,0,0,0,45,0,0,0,8,100,0,0,0,1,0,0,0,6,0,0,0,24
		,0,0,0,16,3,32,-110,36,0,48,38,58,-46,-14,116,124,2,0,68,-89,63,109,1,38,88,106,-96,64,0,0,0,0,0,0,34,0,0,0,8,61,0,0,0,1,0,0,0,1,0
		,0,0,9,0,0,0,16,3,32,-105,36,0,48,3,3,3,0,0,0,-56,-81,0,0,0,0,29,0,0,0,0,100,0,0,0,2,0,0,0,-128,0,0,0,58,-46,-14,116,124,2,0,68,-89,63
		,109,1,38,88,106,-96,0,0,0]]]>
</Data>
</ConfigScript>
<Connections>
<Connection Name="Standard" RPI="20000" Type="Output" InputCxnPoint="1" OutputCxnPoint="2" OutputSize="4" InputSize="8" EventID="0" ProgrammaticallySendEventTrigger="false" Unicast="true">
<InputTag ExternalAccess="Read/Write">
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:I:0">
<DataValueMember Name="DriveStatus" DataType="INT" Radix="Binary" Value="2#0000_0110_0000_0001"/>
<DataValueMember Name="Ready" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommandDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="ActualDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="Accelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Decelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtReference" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommFreqCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="CommLogicCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="ParmsLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn1Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn2Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn3Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn4Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputFreq" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[1,714]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:O:0">
<DataValueMember Name="LogicCommand" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0001"/>
<DataValueMember Name="Stop" DataType="BOOL" Value="1"/>
<DataValueMember Name="Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="Jog" DataType="BOOL" Value="0"/>
<DataValueMember Name="ClearFaults" DataType="BOOL" Value="0"/>
<DataValueMember Name="Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="ForceKeypadCtrl" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPIncrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel01" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel02" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel03" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPDecrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqCommand" DataType="INT" Radix="Decimal" Value="714"/>
</Structure>
</Data>
</OutputTag>
</Connection>
</Connections>
</Communications>
<ExtendedProperties>
<public><InputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:I:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="pad" DataType="DINT" Hidden="1" /&gt;&lt;Member Name="DriveStatus" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Ready" DataType="BIT" BitNumber="0" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Active" DataType="BIT" BitNumber="1" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommandDir" DataType="BIT" BitNumber="2" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ActualDir" DataType="BIT" BitNumber="3" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Accelerating" DataType="BIT" BitNumber="4" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Decelerating" DataType="BIT" BitNumber="5" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Faulted" DataType="BIT" BitNumber="7" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="AtReference" DataType="BIT" BitNumber="8" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommFreqCnt" DataType="BIT" BitNumber="9" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommLogicCnt" DataType="BIT" BitNumber="10" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ParmsLocked" DataType="BIT" BitNumber="11" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn1Active" DataType="BIT" BitNumber="12" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn2Active" DataType="BIT" BitNumber="13" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn3Active" DataType="BIT" BitNumber="14" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn4Active" DataType="BIT" BitNumber="15" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="OutputFreq" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</InputDataTag><OutputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:O:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="LogicCommand" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Stop" DataType="BIT" BitNumber="0" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Start" DataType="BIT" BitNumber="1" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Jog" DataType="BIT" BitNumber="2" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ClearFaults" DataType="BIT" BitNumber="3" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Forward" DataType="BIT" BitNumber="4" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Reverse" DataType="BIT" BitNumber="5" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ForceKeypadCtrl" DataType="BIT" BitNumber="6" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPIncrement" DataType="BIT" BitNumber="7" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate1" DataType="BIT" BitNumber="8" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate2" DataType="BIT" BitNumber="9" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate1" DataType="BIT" BitNumber="10" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate2" DataType="BIT" BitNumber="11" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel01" DataType="BIT" BitNumber="12" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel02" DataType="BIT" BitNumber="13" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel03" DataType="BIT" BitNumber="14" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPDecrement" DataType="BIT" BitNumber="15" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqCommand" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</OutputDataTag><ConnectedCommModule>0</ConnectedCommModule><PrimaryModulePort>0</PrimaryModulePort><ConfigCode>130</ConfigCode><LgxVersion>28</LgxVersion><ConfigID>115</ConfigID><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>PowerFlex 525-EENET</CatNum><ADDAVersion>1</ADDAVersion></public>
</ExtendedProperties>
</Module>
<Module Name="Pump_14" CatalogNumber="PowerFlex 525-EENET" Vendor="1" ProductType="150" ProductCode="9" Major="5" Minor="1" ParentModule="Local" ParentModPortId="2" Inhibited="false" MajorFault="false"
 DrivesADCMode="true" DrivesADCEnabled="false" SafetyEnabled="false" AutoDiagsEnabled="true">
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="1" Address="0" Type="DSI" Upstream="false">
<Bus/>
</Port>
<Port Id="2" Address="192.10.21.164" Type="Ethernet" Upstream="true"/>
</Ports>
<Communications CommMethod="536870913">
<ConfigData ConfigSize="58">
<Data Format="L5K">
<![CDATA[[62,0,6,0,1,0,130,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]]]>
</Data>
</ConfigData>
<ConfigScript Size="3076">
<Data Format="L5K">
<![CDATA[[0,12,0,0,4,0,0,0,0,0,0,0,0,0,0,0,25,0,0,0,8,-106,0,0,0,1,0,0,0,1,0,0,0,8,0,0,0,75,2,32,-110,36,0,-1,-1,0,0,0,77,11,0,0,8,20,0,0,0,1,0,0,0,1,0,0,0
		,9,0,0,0,16,3,32,-109,36,0,48,2,3,1,0,0,0,10,0,0,0,16,3,32,-109,36,32,48,9,90,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,34,48,9,19,0,1,0,0,0,10
		,0,0,0,16,3,32,-109,36,39,48,9,4,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,41,48,9,-12,1,1,0,0,0,10,0,0,0,16,3,32,-109,36,42,48,9,100,0,1,0
		,0,0,10,0,0,0,16,3,32,-109,36,44,48,9,40,35,1,0,0,0,10,0,0,0,16,3,32,-109,36,46,48,9,5,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,47,48,9,15
		,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,51,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-128,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-127
		,48,9,-64,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-126,48,9,10,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-125,48,9,21,0,1,0,0,0,10,0,0,0,16,3,32
		,-109,36,-124,48,9,-92,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-123,48,9,-1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-122,48,9,-1,0,1,0,0,0
		,10,0,0,0,16,3,32,-109,36,-121,48,9,-1,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-14,1,48,9,74,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-11
		,1,48,9,-118,2,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-10,1,48,9,16,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-9,1,48,9,28,2,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,-8,1,48,9,-16,5,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,0,2,48,9,16,39,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,2,2,48,9,-104,58
		,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,19,2,48,9,33,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,20,2,48,9,44,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0
		,21,2,48,9,-31,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,64,2,48,9,40,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,71,2,48,9,13,0,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,72,2,48,9,4,4,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,73,2,48,9,80,0,1,0,0,0,33,0,0,0,16,3,32,-99,36,1,48,1,-127,0,99,42,0
		,18,1,1,0,1,0,12,0,67,117,115,116,111,109,32,71,114,111,117,112,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,7,0,0,0,0,1,0,0,0,14,0
		,0,0,16,4,32,-108,37,0,18,1,48,8,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,9,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,10,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,11,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,12,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,13,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,14,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,15
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,16,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,17,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,18,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,19,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,20,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,21,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,22,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,23,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,24,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,25,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,26,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,27,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,28,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,29,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,30,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,31,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,32,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,33,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,34,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,35,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,36,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,37,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,38,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,39,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,40,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,41,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,42,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,43
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,44,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,45,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,46,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,47,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,48,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,49,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,50,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,51,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,52,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,53,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,54,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,55,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,56,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,57,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,58,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,59,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,60,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,61,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,62,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,63,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,64,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,65,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,66,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,67,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,68,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,69,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,70,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,71
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,72,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,73,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,74,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,75,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,76,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,77,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,78,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,79,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,80,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,81,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,82,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,83,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,84,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,85,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,86,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,87,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,88,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,89,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,90,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,91,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,92,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,93,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,94,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,95,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,96,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,97,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,98,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,99
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,100,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,101,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,102,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,103,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,104,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,105,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,106,0,0,0,0,1,0,0,0,12,0,0
		,0,16,3,32,-110,36,0,48,31,1,0,0,0,1,0,0,0,12,0,0,0,14,3,32,-110,36,0,48,35,-44,-93,81,1,0,0,0,45,0,0,0,8,100,0,0,0,1,0,0,0,6,0,0,0,24,0
		,0,0,16,3,32,-110,36,0,48,38,-44,42,-24,-11,82,114,61,74,-90,-39,112,-20,53,123,110,-71,64,0,0,0,0,0,0,34,0,0,0,8,61,0,0,0,1
		,0,0,0,1,0,0,0,9,0,0,0,16,3,32,-105,36,0,48,3,3,3,0,0,0,-56,-81,0,0,0,0,29,0,0,0,0,100,0,0,0,2,0,0,0,-128,0,0,0,-44,42,-24,-11,82,114,61
		,74,-90,-39,112,-20,53,123,110,-71,0,0,0]]]>
</Data>
</ConfigScript>
<Connections>
<Connection Name="Standard" RPI="20000" Type="Output" InputCxnPoint="1" OutputCxnPoint="2" OutputSize="4" InputSize="8" EventID="0" ProgrammaticallySendEventTrigger="false" Unicast="true">
<InputTag ExternalAccess="Read/Write">
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:I:0">
<DataValueMember Name="DriveStatus" DataType="INT" Radix="Binary" Value="2#0000_0110_0000_0001"/>
<DataValueMember Name="Ready" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommandDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="ActualDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="Accelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Decelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtReference" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommFreqCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="CommLogicCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="ParmsLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn1Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn2Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn3Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn4Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputFreq" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[1,4173]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:O:0">
<DataValueMember Name="LogicCommand" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0001"/>
<DataValueMember Name="Stop" DataType="BOOL" Value="1"/>
<DataValueMember Name="Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="Jog" DataType="BOOL" Value="0"/>
<DataValueMember Name="ClearFaults" DataType="BOOL" Value="0"/>
<DataValueMember Name="Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="ForceKeypadCtrl" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPIncrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel01" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel02" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel03" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPDecrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqCommand" DataType="INT" Radix="Decimal" Value="4173"/>
</Structure>
</Data>
</OutputTag>
</Connection>
</Connections>
</Communications>
<ExtendedProperties>
<public><InputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:I:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="pad" DataType="DINT" Hidden="1" /&gt;&lt;Member Name="DriveStatus" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Ready" DataType="BIT" BitNumber="0" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Active" DataType="BIT" BitNumber="1" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommandDir" DataType="BIT" BitNumber="2" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ActualDir" DataType="BIT" BitNumber="3" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Accelerating" DataType="BIT" BitNumber="4" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Decelerating" DataType="BIT" BitNumber="5" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Faulted" DataType="BIT" BitNumber="7" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="AtReference" DataType="BIT" BitNumber="8" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommFreqCnt" DataType="BIT" BitNumber="9" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommLogicCnt" DataType="BIT" BitNumber="10" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ParmsLocked" DataType="BIT" BitNumber="11" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn1Active" DataType="BIT" BitNumber="12" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn2Active" DataType="BIT" BitNumber="13" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn3Active" DataType="BIT" BitNumber="14" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn4Active" DataType="BIT" BitNumber="15" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="OutputFreq" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</InputDataTag><OutputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:O:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="LogicCommand" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Stop" DataType="BIT" BitNumber="0" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Start" DataType="BIT" BitNumber="1" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Jog" DataType="BIT" BitNumber="2" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ClearFaults" DataType="BIT" BitNumber="3" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Forward" DataType="BIT" BitNumber="4" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Reverse" DataType="BIT" BitNumber="5" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ForceKeypadCtrl" DataType="BIT" BitNumber="6" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPIncrement" DataType="BIT" BitNumber="7" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate1" DataType="BIT" BitNumber="8" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate2" DataType="BIT" BitNumber="9" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate1" DataType="BIT" BitNumber="10" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate2" DataType="BIT" BitNumber="11" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel01" DataType="BIT" BitNumber="12" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel02" DataType="BIT" BitNumber="13" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel03" DataType="BIT" BitNumber="14" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPDecrement" DataType="BIT" BitNumber="15" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqCommand" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</OutputDataTag><ConnectedCommModule>0</ConnectedCommModule><PrimaryModulePort>0</PrimaryModulePort><ConfigCode>130</ConfigCode><LgxVersion>28</LgxVersion><ConfigID>115</ConfigID><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>PowerFlex 525-EENET</CatNum><ADDAVersion>1</ADDAVersion></public>
</ExtendedProperties>
</Module>
<Module Name="Pump_15" CatalogNumber="PowerFlex 525-EENET" Vendor="1" ProductType="150" ProductCode="9" Major="5" Minor="1" ParentModule="Local" ParentModPortId="2" Inhibited="false" MajorFault="false"
 DrivesADCMode="true" DrivesADCEnabled="false" SafetyEnabled="false" AutoDiagsEnabled="true">
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="1" Address="0" Type="DSI" Upstream="false">
<Bus/>
</Port>
<Port Id="2" Address="192.10.21.165" Type="Ethernet" Upstream="true"/>
</Ports>
<Communications CommMethod="536870913">
<ConfigData ConfigSize="58">
<Data Format="L5K">
<![CDATA[[62,0,6,0,1,0,130,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]]]>
</Data>
</ConfigData>
<ConfigScript Size="3076">
<Data Format="L5K">
<![CDATA[[0,12,0,0,4,0,0,0,0,0,0,0,0,0,0,0,25,0,0,0,8,-106,0,0,0,1,0,0,0,1,0,0,0,8,0,0,0,75,2,32,-110,36,0,-1,-1,0,0,0,77,11,0,0,8,20,0,0,0,1,0,0,0,1,0,0,0
		,9,0,0,0,16,3,32,-109,36,0,48,2,3,1,0,0,0,10,0,0,0,16,3,32,-109,36,32,48,9,90,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,34,48,9,19,0,1,0,0,0,10
		,0,0,0,16,3,32,-109,36,39,48,9,4,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,41,48,9,-12,1,1,0,0,0,10,0,0,0,16,3,32,-109,36,42,48,9,100,0,1,0
		,0,0,10,0,0,0,16,3,32,-109,36,44,48,9,40,35,1,0,0,0,10,0,0,0,16,3,32,-109,36,46,48,9,5,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,47,48,9,15
		,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,51,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-128,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-127
		,48,9,-64,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-126,48,9,10,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-125,48,9,21,0,1,0,0,0,10,0,0,0,16,3,32
		,-109,36,-124,48,9,-91,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-123,48,9,-1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-122,48,9,-1,0,1,0,0,0
		,10,0,0,0,16,3,32,-109,36,-121,48,9,-1,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-14,1,48,9,74,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-11
		,1,48,9,-118,2,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-10,1,48,9,16,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-9,1,48,9,28,2,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,-8,1,48,9,-16,5,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,0,2,48,9,16,39,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,2,2,48,9,-104,58
		,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,19,2,48,9,33,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,20,2,48,9,44,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0
		,21,2,48,9,-31,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,64,2,48,9,40,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,71,2,48,9,13,0,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,72,2,48,9,4,4,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,73,2,48,9,80,0,1,0,0,0,33,0,0,0,16,3,32,-99,36,1,48,1,-127,0,99,42,0
		,18,1,1,0,1,0,12,0,67,117,115,116,111,109,32,71,114,111,117,112,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,7,0,0,0,0,1,0,0,0,14,0
		,0,0,16,4,32,-108,37,0,18,1,48,8,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,9,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,10,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,11,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,12,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,13,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,14,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,15
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,16,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,17,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,18,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,19,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,20,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,21,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,22,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,23,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,24,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,25,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,26,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,27,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,28,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,29,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,30,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,31,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,32,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,33,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,34,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,35,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,36,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,37,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,38,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,39,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,40,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,41,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,42,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,43
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,44,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,45,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,46,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,47,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,48,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,49,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,50,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,51,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,52,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,53,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,54,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,55,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,56,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,57,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,58,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,59,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,60,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,61,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,62,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,63,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,64,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,65,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,66,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,67,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,68,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,69,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,70,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,71
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,72,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,73,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,74,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,75,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,76,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,77,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,78,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,79,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,80,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,81,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,82,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,83,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,84,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,85,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,86,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,87,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,88,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,89,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,90,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,91,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,92,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,93,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,94,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,95,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,96,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,97,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,98,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,99
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,100,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,101,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,102,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,103,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,104,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,105,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,106,0,0,0,0,1,0,0,0,12,0,0
		,0,16,3,32,-110,36,0,48,31,1,0,0,0,1,0,0,0,12,0,0,0,14,3,32,-110,36,0,48,35,-77,103,-115,-61,0,0,0,45,0,0,0,8,100,0,0,0,1,0,0,0,6,0,0
		,0,24,0,0,0,16,3,32,-110,36,0,48,38,-112,-66,-15,-65,-77,-114,81,73,-89,-72,-3,-15,45,-96,-106,49,64,0,0,0,0,0,0,34,0,0,0
		,8,61,0,0,0,1,0,0,0,1,0,0,0,9,0,0,0,16,3,32,-105,36,0,48,3,3,3,0,0,0,-56,-81,0,0,0,0,29,0,0,0,0,100,0,0,0,2,0,0,0,-128,0,0,0,-112,-66,-15
		,-65,-77,-114,81,73,-89,-72,-3,-15,45,-96,-106,49,0,0,0]]]>
</Data>
</ConfigScript>
<Connections>
<Connection Name="Standard" RPI="20000" Type="Output" InputCxnPoint="1" OutputCxnPoint="2" OutputSize="4" InputSize="8" EventID="0" ProgrammaticallySendEventTrigger="false" Unicast="true">
<InputTag ExternalAccess="Read/Write">
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:I:0">
<DataValueMember Name="DriveStatus" DataType="INT" Radix="Binary" Value="2#0000_0110_0000_0001"/>
<DataValueMember Name="Ready" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommandDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="ActualDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="Accelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Decelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtReference" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommFreqCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="CommLogicCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="ParmsLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn1Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn2Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn3Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn4Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputFreq" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[1,2716]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:O:0">
<DataValueMember Name="LogicCommand" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0001"/>
<DataValueMember Name="Stop" DataType="BOOL" Value="1"/>
<DataValueMember Name="Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="Jog" DataType="BOOL" Value="0"/>
<DataValueMember Name="ClearFaults" DataType="BOOL" Value="0"/>
<DataValueMember Name="Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="ForceKeypadCtrl" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPIncrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel01" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel02" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel03" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPDecrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqCommand" DataType="INT" Radix="Decimal" Value="2716"/>
</Structure>
</Data>
</OutputTag>
</Connection>
</Connections>
</Communications>
<ExtendedProperties>
<public><InputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:I:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="pad" DataType="DINT" Hidden="1" /&gt;&lt;Member Name="DriveStatus" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Ready" DataType="BIT" BitNumber="0" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Active" DataType="BIT" BitNumber="1" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommandDir" DataType="BIT" BitNumber="2" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ActualDir" DataType="BIT" BitNumber="3" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Accelerating" DataType="BIT" BitNumber="4" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Decelerating" DataType="BIT" BitNumber="5" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Faulted" DataType="BIT" BitNumber="7" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="AtReference" DataType="BIT" BitNumber="8" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommFreqCnt" DataType="BIT" BitNumber="9" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommLogicCnt" DataType="BIT" BitNumber="10" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ParmsLocked" DataType="BIT" BitNumber="11" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn1Active" DataType="BIT" BitNumber="12" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn2Active" DataType="BIT" BitNumber="13" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn3Active" DataType="BIT" BitNumber="14" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn4Active" DataType="BIT" BitNumber="15" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="OutputFreq" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</InputDataTag><OutputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:O:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="LogicCommand" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Stop" DataType="BIT" BitNumber="0" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Start" DataType="BIT" BitNumber="1" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Jog" DataType="BIT" BitNumber="2" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ClearFaults" DataType="BIT" BitNumber="3" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Forward" DataType="BIT" BitNumber="4" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Reverse" DataType="BIT" BitNumber="5" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ForceKeypadCtrl" DataType="BIT" BitNumber="6" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPIncrement" DataType="BIT" BitNumber="7" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate1" DataType="BIT" BitNumber="8" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate2" DataType="BIT" BitNumber="9" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate1" DataType="BIT" BitNumber="10" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate2" DataType="BIT" BitNumber="11" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel01" DataType="BIT" BitNumber="12" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel02" DataType="BIT" BitNumber="13" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel03" DataType="BIT" BitNumber="14" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPDecrement" DataType="BIT" BitNumber="15" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqCommand" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</OutputDataTag><ConnectedCommModule>0</ConnectedCommModule><PrimaryModulePort>0</PrimaryModulePort><ConfigCode>130</ConfigCode><LgxVersion>28</LgxVersion><ConfigID>115</ConfigID><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>PowerFlex 525-EENET</CatNum><ADDAVersion>1</ADDAVersion></public>
</ExtendedProperties>
</Module>
<Module Name="Pump_16" CatalogNumber="PowerFlex 525-EENET" Vendor="1" ProductType="150" ProductCode="9" Major="5" Minor="1" ParentModule="Local" ParentModPortId="2" Inhibited="false" MajorFault="false"
 DrivesADCMode="true" DrivesADCEnabled="false" SafetyEnabled="false" AutoDiagsEnabled="true">
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="1" Address="0" Type="DSI" Upstream="false">
<Bus/>
</Port>
<Port Id="2" Address="192.10.21.166" Type="Ethernet" Upstream="true"/>
</Ports>
<Communications CommMethod="536870913">
<ConfigData ConfigSize="58">
<Data Format="L5K">
<![CDATA[[62,0,6,0,1,0,130,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]]]>
</Data>
</ConfigData>
<ConfigScript Size="3076">
<Data Format="L5K">
<![CDATA[[0,12,0,0,4,0,0,0,0,0,0,0,0,0,0,0,25,0,0,0,8,-106,0,0,0,1,0,0,0,1,0,0,0,8,0,0,0,75,2,32,-110,36,0,-1,-1,0,0,0,77,11,0,0,8,20,0,0,0,1,0,0,0,1,0,0,0
		,9,0,0,0,16,3,32,-109,36,0,48,2,3,1,0,0,0,10,0,0,0,16,3,32,-109,36,32,48,9,90,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,34,48,9,19,0,1,0,0,0,10
		,0,0,0,16,3,32,-109,36,39,48,9,4,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,41,48,9,-12,1,1,0,0,0,10,0,0,0,16,3,32,-109,36,42,48,9,100,0,1,0
		,0,0,10,0,0,0,16,3,32,-109,36,44,48,9,40,35,1,0,0,0,10,0,0,0,16,3,32,-109,36,46,48,9,5,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,47,48,9,15
		,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,51,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-128,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-127
		,48,9,-64,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-126,48,9,10,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-125,48,9,21,0,1,0,0,0,10,0,0,0,16,3,32
		,-109,36,-124,48,9,-90,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-123,48,9,-1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-122,48,9,-1,0,1,0,0,0
		,10,0,0,0,16,3,32,-109,36,-121,48,9,-1,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-14,1,48,9,74,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-11
		,1,48,9,-118,2,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-10,1,48,9,16,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-9,1,48,9,28,2,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,-8,1,48,9,-16,5,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,0,2,48,9,16,39,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,2,2,48,9,-104,58
		,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,19,2,48,9,33,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,20,2,48,9,44,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0
		,21,2,48,9,-31,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,64,2,48,9,40,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,71,2,48,9,13,0,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,72,2,48,9,4,4,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,73,2,48,9,80,0,1,0,0,0,33,0,0,0,16,3,32,-99,36,1,48,1,-127,0,99,42,0
		,18,1,1,0,1,0,12,0,67,117,115,116,111,109,32,71,114,111,117,112,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,7,0,0,0,0,1,0,0,0,14,0
		,0,0,16,4,32,-108,37,0,18,1,48,8,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,9,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,10,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,11,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,12,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,13,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,14,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,15
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,16,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,17,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,18,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,19,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,20,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,21,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,22,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,23,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,24,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,25,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,26,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,27,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,28,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,29,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,30,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,31,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,32,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,33,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,34,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,35,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,36,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,37,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,38,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,39,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,40,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,41,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,42,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,43
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,44,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,45,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,46,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,47,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,48,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,49,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,50,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,51,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,52,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,53,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,54,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,55,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,56,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,57,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,58,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,59,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,60,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,61,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,62,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,63,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,64,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,65,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,66,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,67,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,68,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,69,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,70,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,71
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,72,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,73,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,74,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,75,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,76,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,77,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,78,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,79,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,80,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,81,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,82,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,83,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,84,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,85,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,86,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,87,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,88,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,89,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,90,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,91,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,92,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,93,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,94,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,95,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,96,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,97,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,98,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,99
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,100,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,101,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,102,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,103,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,104,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,105,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,106,0,0,0,0,1,0,0,0,12,0,0
		,0,16,3,32,-110,36,0,48,31,1,0,0,0,1,0,0,0,12,0,0,0,14,3,32,-110,36,0,48,35,91,45,-103,95,0,0,0,45,0,0,0,8,100,0,0,0,1,0,0,0,6,0,0,0,24
		,0,0,0,16,3,32,-110,36,0,48,38,-83,-93,-53,-28,-33,-122,11,64,-92,7,41,53,112,115,-23,-56,64,0,0,0,0,0,0,34,0,0,0,8,61,0,0,0
		,1,0,0,0,1,0,0,0,9,0,0,0,16,3,32,-105,36,0,48,3,3,3,0,0,0,-56,-81,0,0,0,0,29,0,0,0,0,100,0,0,0,2,0,0,0,-128,0,0,0,-83,-93,-53,-28,-33,-122
		,11,64,-92,7,41,53,112,115,-23,-56,0,0,0]]]>
</Data>
</ConfigScript>
<Connections>
<Connection Name="Standard" RPI="20000" Type="Output" InputCxnPoint="1" OutputCxnPoint="2" OutputSize="4" InputSize="8" EventID="0" ProgrammaticallySendEventTrigger="false" Unicast="true">
<InputTag ExternalAccess="Read/Write">
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:I:0">
<DataValueMember Name="DriveStatus" DataType="INT" Radix="Binary" Value="2#0000_0110_0000_0001"/>
<DataValueMember Name="Ready" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommandDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="ActualDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="Accelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Decelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtReference" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommFreqCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="CommLogicCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="ParmsLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn1Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn2Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn3Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn4Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputFreq" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[1,1363]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:O:0">
<DataValueMember Name="LogicCommand" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0001"/>
<DataValueMember Name="Stop" DataType="BOOL" Value="1"/>
<DataValueMember Name="Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="Jog" DataType="BOOL" Value="0"/>
<DataValueMember Name="ClearFaults" DataType="BOOL" Value="0"/>
<DataValueMember Name="Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="ForceKeypadCtrl" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPIncrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel01" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel02" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel03" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPDecrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqCommand" DataType="INT" Radix="Decimal" Value="1363"/>
</Structure>
</Data>
</OutputTag>
</Connection>
</Connections>
</Communications>
<ExtendedProperties>
<public><InputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:I:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="pad" DataType="DINT" Hidden="1" /&gt;&lt;Member Name="DriveStatus" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Ready" DataType="BIT" BitNumber="0" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Active" DataType="BIT" BitNumber="1" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommandDir" DataType="BIT" BitNumber="2" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ActualDir" DataType="BIT" BitNumber="3" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Accelerating" DataType="BIT" BitNumber="4" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Decelerating" DataType="BIT" BitNumber="5" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Faulted" DataType="BIT" BitNumber="7" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="AtReference" DataType="BIT" BitNumber="8" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommFreqCnt" DataType="BIT" BitNumber="9" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommLogicCnt" DataType="BIT" BitNumber="10" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ParmsLocked" DataType="BIT" BitNumber="11" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn1Active" DataType="BIT" BitNumber="12" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn2Active" DataType="BIT" BitNumber="13" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn3Active" DataType="BIT" BitNumber="14" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn4Active" DataType="BIT" BitNumber="15" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="OutputFreq" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</InputDataTag><OutputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:O:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="LogicCommand" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Stop" DataType="BIT" BitNumber="0" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Start" DataType="BIT" BitNumber="1" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Jog" DataType="BIT" BitNumber="2" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ClearFaults" DataType="BIT" BitNumber="3" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Forward" DataType="BIT" BitNumber="4" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Reverse" DataType="BIT" BitNumber="5" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ForceKeypadCtrl" DataType="BIT" BitNumber="6" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPIncrement" DataType="BIT" BitNumber="7" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate1" DataType="BIT" BitNumber="8" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate2" DataType="BIT" BitNumber="9" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate1" DataType="BIT" BitNumber="10" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate2" DataType="BIT" BitNumber="11" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel01" DataType="BIT" BitNumber="12" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel02" DataType="BIT" BitNumber="13" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel03" DataType="BIT" BitNumber="14" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPDecrement" DataType="BIT" BitNumber="15" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqCommand" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</OutputDataTag><ConnectedCommModule>0</ConnectedCommModule><PrimaryModulePort>0</PrimaryModulePort><ConfigCode>130</ConfigCode><LgxVersion>28</LgxVersion><ConfigID>115</ConfigID><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>PowerFlex 525-EENET</CatNum><ADDAVersion>1</ADDAVersion></public>
</ExtendedProperties>
</Module>
<Module Name="Pump_17" CatalogNumber="PowerFlex 525-EENET" Vendor="1" ProductType="150" ProductCode="9" Major="5" Minor="1" ParentModule="Local" ParentModPortId="2" Inhibited="false" MajorFault="false"
 DrivesADCMode="true" DrivesADCEnabled="false" SafetyEnabled="false" AutoDiagsEnabled="true">
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="1" Address="0" Type="DSI" Upstream="false">
<Bus/>
</Port>
<Port Id="2" Address="192.10.21.167" Type="Ethernet" Upstream="true"/>
</Ports>
<Communications CommMethod="536870913">
<ConfigData ConfigSize="58">
<Data Format="L5K">
<![CDATA[[62,0,6,0,1,0,130,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]]]>
</Data>
</ConfigData>
<ConfigScript Size="3076">
<Data Format="L5K">
<![CDATA[[0,12,0,0,4,0,0,0,0,0,0,0,0,0,0,0,25,0,0,0,8,-106,0,0,0,1,0,0,0,1,0,0,0,8,0,0,0,75,2,32,-110,36,0,-1,-1,0,0,0,77,11,0,0,8,20,0,0,0,1,0,0,0,1,0,0,0
		,9,0,0,0,16,3,32,-109,36,0,48,2,3,1,0,0,0,10,0,0,0,16,3,32,-109,36,32,48,9,90,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,34,48,9,19,0,1,0,0,0,10
		,0,0,0,16,3,32,-109,36,39,48,9,4,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,41,48,9,-12,1,1,0,0,0,10,0,0,0,16,3,32,-109,36,42,48,9,100,0,1,0
		,0,0,10,0,0,0,16,3,32,-109,36,44,48,9,40,35,1,0,0,0,10,0,0,0,16,3,32,-109,36,46,48,9,5,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,47,48,9,15
		,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,51,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-128,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-127
		,48,9,-64,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-126,48,9,10,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-125,48,9,21,0,1,0,0,0,10,0,0,0,16,3,32
		,-109,36,-124,48,9,-89,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-123,48,9,-1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-122,48,9,-1,0,1,0,0,0
		,10,0,0,0,16,3,32,-109,36,-121,48,9,-1,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-14,1,48,9,74,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-11
		,1,48,9,-118,2,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-10,1,48,9,16,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-9,1,48,9,28,2,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,-8,1,48,9,-16,5,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,0,2,48,9,16,39,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,2,2,48,9,-104,58
		,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,19,2,48,9,33,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,20,2,48,9,44,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0
		,21,2,48,9,-31,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,64,2,48,9,40,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,71,2,48,9,13,0,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,72,2,48,9,4,4,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,73,2,48,9,80,0,1,0,0,0,33,0,0,0,16,3,32,-99,36,1,48,1,-127,0,99,42,0
		,18,1,1,0,1,0,12,0,67,117,115,116,111,109,32,71,114,111,117,112,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,7,0,0,0,0,1,0,0,0,14,0
		,0,0,16,4,32,-108,37,0,18,1,48,8,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,9,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,10,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,11,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,12,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,13,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,14,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,15
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,16,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,17,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,18,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,19,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,20,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,21,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,22,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,23,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,24,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,25,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,26,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,27,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,28,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,29,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,30,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,31,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,32,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,33,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,34,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,35,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,36,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,37,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,38,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,39,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,40,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,41,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,42,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,43
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,44,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,45,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,46,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,47,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,48,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,49,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,50,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,51,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,52,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,53,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,54,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,55,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,56,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,57,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,58,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,59,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,60,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,61,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,62,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,63,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,64,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,65,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,66,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,67,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,68,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,69,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,70,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,71
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,72,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,73,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,74,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,75,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,76,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,77,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,78,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,79,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,80,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,81,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,82,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,83,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,84,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,85,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,86,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,87,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,88,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,89,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,90,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,91,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,92,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,93,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,94,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,95,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,96,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,97,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,98,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,99
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,100,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,101,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,102,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,103,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,104,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,105,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,106,0,0,0,0,1,0,0,0,12,0,0
		,0,16,3,32,-110,36,0,48,31,1,0,0,0,1,0,0,0,12,0,0,0,14,3,32,-110,36,0,48,35,60,-23,69,-99,0,0,0,45,0,0,0,8,100,0,0,0,1,0,0,0,6,0,0,0,24
		,0,0,0,16,3,32,-110,36,0,48,38,-85,64,-118,106,25,-35,69,64,-87,-73,-56,10,16,-59,113,92,64,0,0,0,0,0,0,34,0,0,0,8,61,0,0,0,1
		,0,0,0,1,0,0,0,9,0,0,0,16,3,32,-105,36,0,48,3,3,3,0,0,0,-56,-81,0,0,0,0,29,0,0,0,0,100,0,0,0,2,0,0,0,-128,0,0,0,-85,64,-118,106,25,-35
		,69,64,-87,-73,-56,10,16,-59,113,92,0,0,0]]]>
</Data>
</ConfigScript>
<Connections>
<Connection Name="Standard" RPI="20000" Type="Output" InputCxnPoint="1" OutputCxnPoint="2" OutputSize="4" InputSize="8" EventID="0" ProgrammaticallySendEventTrigger="false" Unicast="true">
<InputTag ExternalAccess="Read/Write">
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:I:0">
<DataValueMember Name="DriveStatus" DataType="INT" Radix="Binary" Value="2#0000_0110_0000_0001"/>
<DataValueMember Name="Ready" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommandDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="ActualDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="Accelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Decelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtReference" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommFreqCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="CommLogicCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="ParmsLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn1Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn2Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn3Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn4Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputFreq" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[1,1747]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:O:0">
<DataValueMember Name="LogicCommand" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0001"/>
<DataValueMember Name="Stop" DataType="BOOL" Value="1"/>
<DataValueMember Name="Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="Jog" DataType="BOOL" Value="0"/>
<DataValueMember Name="ClearFaults" DataType="BOOL" Value="0"/>
<DataValueMember Name="Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="ForceKeypadCtrl" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPIncrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel01" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel02" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel03" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPDecrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqCommand" DataType="INT" Radix="Decimal" Value="1747"/>
</Structure>
</Data>
</OutputTag>
</Connection>
</Connections>
</Communications>
<ExtendedProperties>
<public><InputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:I:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="pad" DataType="DINT" Hidden="1" /&gt;&lt;Member Name="DriveStatus" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Ready" DataType="BIT" BitNumber="0" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Active" DataType="BIT" BitNumber="1" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommandDir" DataType="BIT" BitNumber="2" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ActualDir" DataType="BIT" BitNumber="3" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Accelerating" DataType="BIT" BitNumber="4" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Decelerating" DataType="BIT" BitNumber="5" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Faulted" DataType="BIT" BitNumber="7" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="AtReference" DataType="BIT" BitNumber="8" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommFreqCnt" DataType="BIT" BitNumber="9" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommLogicCnt" DataType="BIT" BitNumber="10" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ParmsLocked" DataType="BIT" BitNumber="11" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn1Active" DataType="BIT" BitNumber="12" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn2Active" DataType="BIT" BitNumber="13" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn3Active" DataType="BIT" BitNumber="14" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn4Active" DataType="BIT" BitNumber="15" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="OutputFreq" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</InputDataTag><OutputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:O:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="LogicCommand" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Stop" DataType="BIT" BitNumber="0" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Start" DataType="BIT" BitNumber="1" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Jog" DataType="BIT" BitNumber="2" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ClearFaults" DataType="BIT" BitNumber="3" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Forward" DataType="BIT" BitNumber="4" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Reverse" DataType="BIT" BitNumber="5" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ForceKeypadCtrl" DataType="BIT" BitNumber="6" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPIncrement" DataType="BIT" BitNumber="7" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate1" DataType="BIT" BitNumber="8" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate2" DataType="BIT" BitNumber="9" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate1" DataType="BIT" BitNumber="10" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate2" DataType="BIT" BitNumber="11" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel01" DataType="BIT" BitNumber="12" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel02" DataType="BIT" BitNumber="13" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel03" DataType="BIT" BitNumber="14" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPDecrement" DataType="BIT" BitNumber="15" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqCommand" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</OutputDataTag><ConnectedCommModule>0</ConnectedCommModule><PrimaryModulePort>0</PrimaryModulePort><ConfigCode>130</ConfigCode><LgxVersion>28</LgxVersion><ConfigID>115</ConfigID><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>PowerFlex 525-EENET</CatNum><ADDAVersion>1</ADDAVersion></public>
</ExtendedProperties>
</Module>
<Module Name="Pump_18" CatalogNumber="PowerFlex 525-EENET" Vendor="1" ProductType="150" ProductCode="9" Major="5" Minor="1" ParentModule="Local" ParentModPortId="2" Inhibited="false" MajorFault="false"
 DrivesADCMode="true" DrivesADCEnabled="false" SafetyEnabled="false" AutoDiagsEnabled="true">
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="1" Address="0" Type="DSI" Upstream="false">
<Bus/>
</Port>
<Port Id="2" Address="192.10.21.168" Type="Ethernet" Upstream="true"/>
</Ports>
<Communications CommMethod="536870913">
<ConfigData ConfigSize="58">
<Data Format="L5K">
<![CDATA[[62,0,6,0,1,0,130,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]]]>
</Data>
</ConfigData>
<ConfigScript Size="3076">
<Data Format="L5K">
<![CDATA[[0,12,0,0,4,0,0,0,0,0,0,0,0,0,0,0,25,0,0,0,8,-106,0,0,0,1,0,0,0,1,0,0,0,8,0,0,0,75,2,32,-110,36,0,-1,-1,0,0,0,77,11,0,0,8,20,0,0,0,1,0,0,0,1,0,0,0
		,9,0,0,0,16,3,32,-109,36,0,48,2,3,1,0,0,0,10,0,0,0,16,3,32,-109,36,32,48,9,90,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,34,48,9,19,0,1,0,0,0,10
		,0,0,0,16,3,32,-109,36,39,48,9,4,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,41,48,9,-12,1,1,0,0,0,10,0,0,0,16,3,32,-109,36,42,48,9,100,0,1,0
		,0,0,10,0,0,0,16,3,32,-109,36,44,48,9,40,35,1,0,0,0,10,0,0,0,16,3,32,-109,36,46,48,9,5,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,47,48,9,15
		,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,51,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-128,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-127
		,48,9,-64,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-126,48,9,10,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-125,48,9,21,0,1,0,0,0,10,0,0,0,16,3,32
		,-109,36,-124,48,9,-88,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-123,48,9,-1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-122,48,9,-1,0,1,0,0,0
		,10,0,0,0,16,3,32,-109,36,-121,48,9,-1,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-14,1,48,9,74,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-11
		,1,48,9,-118,2,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-10,1,48,9,16,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-9,1,48,9,28,2,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,-8,1,48,9,-16,5,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,0,2,48,9,16,39,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,2,2,48,9,-104,58
		,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,19,2,48,9,33,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,20,2,48,9,44,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0
		,21,2,48,9,-31,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,64,2,48,9,40,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,71,2,48,9,13,0,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,72,2,48,9,4,4,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,73,2,48,9,80,0,1,0,0,0,33,0,0,0,16,3,32,-99,36,1,48,1,-127,0,99,42,0
		,18,1,1,0,1,0,12,0,67,117,115,116,111,109,32,71,114,111,117,112,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,7,0,0,0,0,1,0,0,0,14,0
		,0,0,16,4,32,-108,37,0,18,1,48,8,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,9,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,10,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,11,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,12,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,13,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,14,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,15
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,16,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,17,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,18,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,19,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,20,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,21,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,22,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,23,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,24,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,25,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,26,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,27,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,28,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,29,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,30,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,31,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,32,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,33,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,34,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,35,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,36,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,37,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,38,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,39,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,40,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,41,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,42,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,43
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,44,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,45,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,46,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,47,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,48,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,49,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,50,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,51,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,52,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,53,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,54,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,55,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,56,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,57,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,58,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,59,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,60,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,61,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,62,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,63,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,64,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,65,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,66,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,67,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,68,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,69,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,70,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,71
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,72,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,73,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,74,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,75,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,76,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,77,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,78,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,79,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,80,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,81,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,82,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,83,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,84,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,85,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,86,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,87,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,88,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,89,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,90,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,91,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,92,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,93,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,94,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,95,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,96,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,97,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,98,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,99
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,100,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,101,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,102,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,103,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,104,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,105,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,106,0,0,0,0,1,0,0,0,12,0,0
		,0,16,3,32,-110,36,0,48,31,1,0,0,0,1,0,0,0,12,0,0,0,14,3,32,-110,36,0,48,35,-73,-126,-109,28,0,0,0,45,0,0,0,8,100,0,0,0,1,0,0,0,6,0,0
		,0,24,0,0,0,16,3,32,-110,36,0,48,38,-113,-114,118,47,50,-37,-45,78,-97,88,68,-66,-47,-17,81,43,64,0,0,0,0,0,0,34,0,0,0,8,61
		,0,0,0,1,0,0,0,1,0,0,0,9,0,0,0,16,3,32,-105,36,0,48,3,3,3,0,0,0,-56,-81,0,0,0,0,29,0,0,0,0,100,0,0,0,2,0,0,0,-128,0,0,0,-113,-114,118,47
		,50,-37,-45,78,-97,88,68,-66,-47,-17,81,43,0,0,0]]]>
</Data>
</ConfigScript>
<Connections>
<Connection Name="Standard" RPI="20000" Type="Output" InputCxnPoint="1" OutputCxnPoint="2" OutputSize="4" InputSize="8" EventID="0" ProgrammaticallySendEventTrigger="false" Unicast="true">
<InputTag ExternalAccess="Read/Write">
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:I:0">
<DataValueMember Name="DriveStatus" DataType="INT" Radix="Binary" Value="2#0000_0110_0000_0001"/>
<DataValueMember Name="Ready" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommandDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="ActualDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="Accelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Decelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtReference" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommFreqCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="CommLogicCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="ParmsLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn1Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn2Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn3Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn4Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputFreq" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[1,4541]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:O:0">
<DataValueMember Name="LogicCommand" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0001"/>
<DataValueMember Name="Stop" DataType="BOOL" Value="1"/>
<DataValueMember Name="Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="Jog" DataType="BOOL" Value="0"/>
<DataValueMember Name="ClearFaults" DataType="BOOL" Value="0"/>
<DataValueMember Name="Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="ForceKeypadCtrl" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPIncrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel01" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel02" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel03" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPDecrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqCommand" DataType="INT" Radix="Decimal" Value="4541"/>
</Structure>
</Data>
</OutputTag>
</Connection>
</Connections>
</Communications>
<ExtendedProperties>
<public><InputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:I:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="pad" DataType="DINT" Hidden="1" /&gt;&lt;Member Name="DriveStatus" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Ready" DataType="BIT" BitNumber="0" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Active" DataType="BIT" BitNumber="1" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommandDir" DataType="BIT" BitNumber="2" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ActualDir" DataType="BIT" BitNumber="3" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Accelerating" DataType="BIT" BitNumber="4" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Decelerating" DataType="BIT" BitNumber="5" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Faulted" DataType="BIT" BitNumber="7" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="AtReference" DataType="BIT" BitNumber="8" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommFreqCnt" DataType="BIT" BitNumber="9" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommLogicCnt" DataType="BIT" BitNumber="10" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ParmsLocked" DataType="BIT" BitNumber="11" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn1Active" DataType="BIT" BitNumber="12" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn2Active" DataType="BIT" BitNumber="13" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn3Active" DataType="BIT" BitNumber="14" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn4Active" DataType="BIT" BitNumber="15" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="OutputFreq" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</InputDataTag><OutputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:O:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="LogicCommand" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Stop" DataType="BIT" BitNumber="0" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Start" DataType="BIT" BitNumber="1" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Jog" DataType="BIT" BitNumber="2" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ClearFaults" DataType="BIT" BitNumber="3" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Forward" DataType="BIT" BitNumber="4" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Reverse" DataType="BIT" BitNumber="5" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ForceKeypadCtrl" DataType="BIT" BitNumber="6" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPIncrement" DataType="BIT" BitNumber="7" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate1" DataType="BIT" BitNumber="8" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate2" DataType="BIT" BitNumber="9" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate1" DataType="BIT" BitNumber="10" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate2" DataType="BIT" BitNumber="11" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel01" DataType="BIT" BitNumber="12" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel02" DataType="BIT" BitNumber="13" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel03" DataType="BIT" BitNumber="14" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPDecrement" DataType="BIT" BitNumber="15" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqCommand" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</OutputDataTag><ConnectedCommModule>0</ConnectedCommModule><PrimaryModulePort>0</PrimaryModulePort><ConfigCode>130</ConfigCode><LgxVersion>28</LgxVersion><ConfigID>115</ConfigID><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>PowerFlex 525-EENET</CatNum><ADDAVersion>1</ADDAVersion></public>
</ExtendedProperties>
</Module>
<Module Name="Pump_19" CatalogNumber="PowerFlex 525-EENET" Vendor="1" ProductType="150" ProductCode="9" Major="5" Minor="1" ParentModule="Local" ParentModPortId="2" Inhibited="false" MajorFault="false"
 DrivesADCMode="true" DrivesADCEnabled="false" SafetyEnabled="false" AutoDiagsEnabled="true">
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="1" Address="0" Type="DSI" Upstream="false">
<Bus/>
</Port>
<Port Id="2" Address="192.10.21.169" Type="Ethernet" Upstream="true"/>
</Ports>
<Communications CommMethod="536870913">
<ConfigData ConfigSize="58">
<Data Format="L5K">
<![CDATA[[62,0,6,0,1,0,130,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]]]>
</Data>
</ConfigData>
<ConfigScript Size="3076">
<Data Format="L5K">
<![CDATA[[0,12,0,0,4,0,0,0,0,0,0,0,0,0,0,0,25,0,0,0,8,-106,0,0,0,1,0,0,0,1,0,0,0,8,0,0,0,75,2,32,-110,36,0,-1,-1,0,0,0,77,11,0,0,8,20,0,0,0,1,0,0,0,1,0,0,0
		,9,0,0,0,16,3,32,-109,36,0,48,2,3,1,0,0,0,10,0,0,0,16,3,32,-109,36,32,48,9,90,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,34,48,9,19,0,1,0,0,0,10
		,0,0,0,16,3,32,-109,36,39,48,9,4,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,41,48,9,-12,1,1,0,0,0,10,0,0,0,16,3,32,-109,36,42,48,9,100,0,1,0
		,0,0,10,0,0,0,16,3,32,-109,36,44,48,9,40,35,1,0,0,0,10,0,0,0,16,3,32,-109,36,46,48,9,5,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,47,48,9,15
		,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,51,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-128,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-127
		,48,9,-64,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-126,48,9,10,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-125,48,9,21,0,1,0,0,0,10,0,0,0,16,3,32
		,-109,36,-124,48,9,-87,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-123,48,9,-1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-122,48,9,-1,0,1,0,0,0
		,10,0,0,0,16,3,32,-109,36,-121,48,9,-1,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-14,1,48,9,74,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-11
		,1,48,9,-118,2,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-10,1,48,9,16,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-9,1,48,9,28,2,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,-8,1,48,9,-16,5,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,0,2,48,9,16,39,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,2,2,48,9,-104,58
		,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,19,2,48,9,33,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,20,2,48,9,44,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0
		,21,2,48,9,-31,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,64,2,48,9,40,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,71,2,48,9,13,0,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,72,2,48,9,4,4,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,73,2,48,9,80,0,1,0,0,0,33,0,0,0,16,3,32,-99,36,1,48,1,-127,0,99,42,0
		,18,1,1,0,1,0,12,0,67,117,115,116,111,109,32,71,114,111,117,112,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,7,0,0,0,0,1,0,0,0,14,0
		,0,0,16,4,32,-108,37,0,18,1,48,8,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,9,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,10,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,11,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,12,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,13,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,14,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,15
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,16,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,17,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,18,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,19,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,20,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,21,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,22,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,23,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,24,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,25,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,26,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,27,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,28,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,29,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,30,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,31,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,32,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,33,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,34,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,35,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,36,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,37,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,38,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,39,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,40,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,41,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,42,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,43
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,44,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,45,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,46,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,47,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,48,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,49,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,50,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,51,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,52,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,53,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,54,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,55,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,56,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,57,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,58,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,59,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,60,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,61,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,62,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,63,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,64,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,65,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,66,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,67,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,68,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,69,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,70,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,71
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,72,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,73,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,74,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,75,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,76,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,77,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,78,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,79,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,80,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,81,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,82,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,83,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,84,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,85,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,86,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,87,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,88,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,89,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,90,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,91,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,92,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,93,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,94,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,95,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,96,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,97,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,98,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,99
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,100,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,101,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,102,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,103,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,104,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,105,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,106,0,0,0,0,1,0,0,0,12,0,0
		,0,16,3,32,-110,36,0,48,31,1,0,0,0,1,0,0,0,12,0,0,0,14,3,32,-110,36,0,48,35,-48,70,79,-34,0,0,0,45,0,0,0,8,100,0,0,0,1,0,0,0,6,0,0,0,24
		,0,0,0,16,3,32,-110,36,0,48,38,73,-30,-30,9,-12,127,-67,72,-122,-103,116,83,23,-22,-51,-95,64,0,0,0,0,0,0,34,0,0,0,8,61,0,0
		,0,1,0,0,0,1,0,0,0,9,0,0,0,16,3,32,-105,36,0,48,3,3,3,0,0,0,-56,-81,0,0,0,0,29,0,0,0,0,100,0,0,0,2,0,0,0,-128,0,0,0,73,-30,-30,9,-12,127
		,-67,72,-122,-103,116,83,23,-22,-51,-95,0,0,0]]]>
</Data>
</ConfigScript>
<Connections>
<Connection Name="Standard" RPI="20000" Type="Output" InputCxnPoint="1" OutputCxnPoint="2" OutputSize="4" InputSize="8" EventID="0" ProgrammaticallySendEventTrigger="false" Unicast="true">
<InputTag ExternalAccess="Read/Write">
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:I:0">
<DataValueMember Name="DriveStatus" DataType="INT" Radix="Binary" Value="2#0000_0110_0000_0001"/>
<DataValueMember Name="Ready" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommandDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="ActualDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="Accelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Decelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtReference" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommFreqCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="CommLogicCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="ParmsLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn1Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn2Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn3Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn4Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputFreq" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[1,9000]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:O:0">
<DataValueMember Name="LogicCommand" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0001"/>
<DataValueMember Name="Stop" DataType="BOOL" Value="1"/>
<DataValueMember Name="Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="Jog" DataType="BOOL" Value="0"/>
<DataValueMember Name="ClearFaults" DataType="BOOL" Value="0"/>
<DataValueMember Name="Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="ForceKeypadCtrl" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPIncrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel01" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel02" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel03" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPDecrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqCommand" DataType="INT" Radix="Decimal" Value="9000"/>
</Structure>
</Data>
</OutputTag>
</Connection>
</Connections>
</Communications>
<ExtendedProperties>
<public><InputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:I:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="pad" DataType="DINT" Hidden="1" /&gt;&lt;Member Name="DriveStatus" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Ready" DataType="BIT" BitNumber="0" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Active" DataType="BIT" BitNumber="1" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommandDir" DataType="BIT" BitNumber="2" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ActualDir" DataType="BIT" BitNumber="3" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Accelerating" DataType="BIT" BitNumber="4" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Decelerating" DataType="BIT" BitNumber="5" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Faulted" DataType="BIT" BitNumber="7" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="AtReference" DataType="BIT" BitNumber="8" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommFreqCnt" DataType="BIT" BitNumber="9" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommLogicCnt" DataType="BIT" BitNumber="10" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ParmsLocked" DataType="BIT" BitNumber="11" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn1Active" DataType="BIT" BitNumber="12" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn2Active" DataType="BIT" BitNumber="13" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn3Active" DataType="BIT" BitNumber="14" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn4Active" DataType="BIT" BitNumber="15" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="OutputFreq" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</InputDataTag><OutputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:O:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="LogicCommand" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Stop" DataType="BIT" BitNumber="0" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Start" DataType="BIT" BitNumber="1" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Jog" DataType="BIT" BitNumber="2" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ClearFaults" DataType="BIT" BitNumber="3" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Forward" DataType="BIT" BitNumber="4" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Reverse" DataType="BIT" BitNumber="5" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ForceKeypadCtrl" DataType="BIT" BitNumber="6" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPIncrement" DataType="BIT" BitNumber="7" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate1" DataType="BIT" BitNumber="8" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate2" DataType="BIT" BitNumber="9" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate1" DataType="BIT" BitNumber="10" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate2" DataType="BIT" BitNumber="11" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel01" DataType="BIT" BitNumber="12" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel02" DataType="BIT" BitNumber="13" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel03" DataType="BIT" BitNumber="14" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPDecrement" DataType="BIT" BitNumber="15" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqCommand" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</OutputDataTag><ConnectedCommModule>0</ConnectedCommModule><PrimaryModulePort>0</PrimaryModulePort><ConfigCode>130</ConfigCode><LgxVersion>28</LgxVersion><ConfigID>115</ConfigID><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>PowerFlex 525-EENET</CatNum><ADDAVersion>1</ADDAVersion></public>
</ExtendedProperties>
</Module>
<Module Name="Pump_20" CatalogNumber="PowerFlex 525-EENET" Vendor="1" ProductType="150" ProductCode="9" Major="5" Minor="1" ParentModule="Local" ParentModPortId="2" Inhibited="false" MajorFault="false"
 DrivesADCMode="true" DrivesADCEnabled="false" SafetyEnabled="false" AutoDiagsEnabled="true">
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="1" Address="0" Type="DSI" Upstream="false">
<Bus/>
</Port>
<Port Id="2" Address="192.10.21.170" Type="Ethernet" Upstream="true"/>
</Ports>
<Communications CommMethod="536870913">
<ConfigData ConfigSize="58">
<Data Format="L5K">
<![CDATA[[62,0,6,0,1,0,130,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]]]>
</Data>
</ConfigData>
<ConfigScript Size="3076">
<Data Format="L5K">
<![CDATA[[0,12,0,0,4,0,0,0,0,0,0,0,0,0,0,0,25,0,0,0,8,-106,0,0,0,1,0,0,0,1,0,0,0,8,0,0,0,75,2,32,-110,36,0,-1,-1,0,0,0,77,11,0,0,8,20,0,0,0,1,0,0,0,1,0,0,0
		,9,0,0,0,16,3,32,-109,36,0,48,2,3,1,0,0,0,10,0,0,0,16,3,32,-109,36,32,48,9,90,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,34,48,9,19,0,1,0,0,0,10
		,0,0,0,16,3,32,-109,36,39,48,9,4,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,41,48,9,-12,1,1,0,0,0,10,0,0,0,16,3,32,-109,36,42,48,9,100,0,1,0
		,0,0,10,0,0,0,16,3,32,-109,36,44,48,9,40,35,1,0,0,0,10,0,0,0,16,3,32,-109,36,46,48,9,5,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,47,48,9,15
		,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,51,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-128,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-127
		,48,9,-64,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-126,48,9,10,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-125,48,9,21,0,1,0,0,0,10,0,0,0,16,3,32
		,-109,36,-124,48,9,-86,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-123,48,9,-1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-122,48,9,-1,0,1,0,0,0
		,10,0,0,0,16,3,32,-109,36,-121,48,9,-1,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-14,1,48,9,74,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-11
		,1,48,9,-118,2,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-10,1,48,9,16,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-9,1,48,9,28,2,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,-8,1,48,9,-16,5,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,0,2,48,9,16,39,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,2,2,48,9,-104,58
		,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,19,2,48,9,33,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,20,2,48,9,44,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0
		,21,2,48,9,-31,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,64,2,48,9,40,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,71,2,48,9,13,0,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,72,2,48,9,4,4,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,73,2,48,9,80,0,1,0,0,0,33,0,0,0,16,3,32,-99,36,1,48,1,-127,0,99,42,0
		,18,1,1,0,1,0,12,0,67,117,115,116,111,109,32,71,114,111,117,112,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,7,0,0,0,0,1,0,0,0,14,0
		,0,0,16,4,32,-108,37,0,18,1,48,8,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,9,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,10,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,11,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,12,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,13,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,14,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,15
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,16,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,17,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,18,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,19,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,20,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,21,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,22,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,23,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,24,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,25,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,26,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,27,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,28,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,29,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,30,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,31,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,32,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,33,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,34,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,35,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,36,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,37,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,38,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,39,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,40,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,41,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,42,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,43
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,44,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,45,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,46,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,47,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,48,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,49,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,50,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,51,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,52,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,53,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,54,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,55,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,56,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,57,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,58,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,59,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,60,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,61,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,62,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,63,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,64,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,65,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,66,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,67,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,68,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,69,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,70,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,71
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,72,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,73,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,74,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,75,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,76,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,77,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,78,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,79,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,80,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,81,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,82,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,83,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,84,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,85,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,86,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,87,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,88,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,89,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,90,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,91,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,92,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,93,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,94,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,95,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,96,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,97,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,98,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,99
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,100,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,101,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,102,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,103,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,104,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,105,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,106,0,0,0,0,1,0,0,0,12,0,0
		,0,16,3,32,-110,36,0,48,31,1,0,0,0,1,0,0,0,12,0,0,0,14,3,32,-110,36,0,48,35,56,12,91,66,0,0,0,45,0,0,0,8,100,0,0,0,1,0,0,0,6,0,0,0,24,0,0
		,0,16,3,32,-110,36,0,48,38,-72,-76,26,94,105,59,106,66,-118,80,2,-115,4,-86,30,103,64,0,0,0,0,0,0,34,0,0,0,8,61,0,0,0,1,0,0,0,1
		,0,0,0,9,0,0,0,16,3,32,-105,36,0,48,3,3,3,0,0,0,-56,-81,0,0,0,0,29,0,0,0,0,100,0,0,0,2,0,0,0,-128,0,0,0,-72,-76,26,94,105,59,106,66,-118
		,80,2,-115,4,-86,30,103,0,0,0]]]>
</Data>
</ConfigScript>
<Connections>
<Connection Name="Standard" RPI="20000" Type="Output" InputCxnPoint="1" OutputCxnPoint="2" OutputSize="4" InputSize="8" EventID="0" ProgrammaticallySendEventTrigger="false" Unicast="true">
<InputTag ExternalAccess="Read/Write">
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:I:0">
<DataValueMember Name="DriveStatus" DataType="INT" Radix="Binary" Value="2#0000_0110_0000_0001"/>
<DataValueMember Name="Ready" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommandDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="ActualDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="Accelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Decelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtReference" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommFreqCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="CommLogicCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="ParmsLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn1Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn2Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn3Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn4Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputFreq" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[1,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:O:0">
<DataValueMember Name="LogicCommand" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0001"/>
<DataValueMember Name="Stop" DataType="BOOL" Value="1"/>
<DataValueMember Name="Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="Jog" DataType="BOOL" Value="0"/>
<DataValueMember Name="ClearFaults" DataType="BOOL" Value="0"/>
<DataValueMember Name="Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="ForceKeypadCtrl" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPIncrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel01" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel02" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel03" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPDecrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqCommand" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</OutputTag>
</Connection>
</Connections>
</Communications>
<ExtendedProperties>
<public><InputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:I:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="pad" DataType="DINT" Hidden="1" /&gt;&lt;Member Name="DriveStatus" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Ready" DataType="BIT" BitNumber="0" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Active" DataType="BIT" BitNumber="1" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommandDir" DataType="BIT" BitNumber="2" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ActualDir" DataType="BIT" BitNumber="3" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Accelerating" DataType="BIT" BitNumber="4" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Decelerating" DataType="BIT" BitNumber="5" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Faulted" DataType="BIT" BitNumber="7" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="AtReference" DataType="BIT" BitNumber="8" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommFreqCnt" DataType="BIT" BitNumber="9" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommLogicCnt" DataType="BIT" BitNumber="10" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ParmsLocked" DataType="BIT" BitNumber="11" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn1Active" DataType="BIT" BitNumber="12" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn2Active" DataType="BIT" BitNumber="13" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn3Active" DataType="BIT" BitNumber="14" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn4Active" DataType="BIT" BitNumber="15" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="OutputFreq" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</InputDataTag><OutputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:O:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="LogicCommand" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Stop" DataType="BIT" BitNumber="0" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Start" DataType="BIT" BitNumber="1" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Jog" DataType="BIT" BitNumber="2" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ClearFaults" DataType="BIT" BitNumber="3" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Forward" DataType="BIT" BitNumber="4" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Reverse" DataType="BIT" BitNumber="5" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ForceKeypadCtrl" DataType="BIT" BitNumber="6" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPIncrement" DataType="BIT" BitNumber="7" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate1" DataType="BIT" BitNumber="8" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate2" DataType="BIT" BitNumber="9" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate1" DataType="BIT" BitNumber="10" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate2" DataType="BIT" BitNumber="11" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel01" DataType="BIT" BitNumber="12" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel02" DataType="BIT" BitNumber="13" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel03" DataType="BIT" BitNumber="14" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPDecrement" DataType="BIT" BitNumber="15" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqCommand" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</OutputDataTag><ConnectedCommModule>0</ConnectedCommModule><PrimaryModulePort>0</PrimaryModulePort><ConfigCode>130</ConfigCode><LgxVersion>28</LgxVersion><ConfigID>115</ConfigID><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>PowerFlex 525-EENET</CatNum><ADDAVersion>1</ADDAVersion></public>
</ExtendedProperties>
</Module>
<Module Name="Pump_21" CatalogNumber="PowerFlex 525-EENET" Vendor="1" ProductType="150" ProductCode="9" Major="5" Minor="1" ParentModule="Local" ParentModPortId="2" Inhibited="false" MajorFault="false"
 DrivesADCMode="true" DrivesADCEnabled="false" SafetyEnabled="false" AutoDiagsEnabled="true">
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="1" Address="0" Type="DSI" Upstream="false">
<Bus/>
</Port>
<Port Id="2" Address="192.10.21.171" Type="Ethernet" Upstream="true"/>
</Ports>
<Communications CommMethod="536870913">
<ConfigData ConfigSize="58">
<Data Format="L5K">
<![CDATA[[62,0,6,0,1,0,130,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]]]>
</Data>
</ConfigData>
<ConfigScript Size="3076">
<Data Format="L5K">
<![CDATA[[0,12,0,0,4,0,0,0,0,0,0,0,0,0,0,0,25,0,0,0,8,-106,0,0,0,1,0,0,0,1,0,0,0,8,0,0,0,75,2,32,-110,36,0,-1,-1,0,0,0,77,11,0,0,8,20,0,0,0,1,0,0,0,1,0,0,0
		,9,0,0,0,16,3,32,-109,36,0,48,2,3,1,0,0,0,10,0,0,0,16,3,32,-109,36,32,48,9,90,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,34,48,9,19,0,1,0,0,0,10
		,0,0,0,16,3,32,-109,36,39,48,9,4,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,41,48,9,-12,1,1,0,0,0,10,0,0,0,16,3,32,-109,36,42,48,9,100,0,1,0
		,0,0,10,0,0,0,16,3,32,-109,36,44,48,9,40,35,1,0,0,0,10,0,0,0,16,3,32,-109,36,46,48,9,5,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,47,48,9,15
		,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,51,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-128,48,9,1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-127
		,48,9,-64,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-126,48,9,10,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-125,48,9,21,0,1,0,0,0,10,0,0,0,16,3,32
		,-109,36,-124,48,9,-85,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-123,48,9,-1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-122,48,9,-1,0,1,0,0,0
		,10,0,0,0,16,3,32,-109,36,-121,48,9,-1,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-14,1,48,9,74,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-11
		,1,48,9,-118,2,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-10,1,48,9,16,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,-9,1,48,9,28,2,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,-8,1,48,9,-16,5,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,0,2,48,9,16,39,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,2,2,48,9,-104,58
		,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,19,2,48,9,33,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,20,2,48,9,44,1,1,0,0,0,12,0,0,0,16,4,32,-109,37,0
		,21,2,48,9,-31,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,64,2,48,9,40,0,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,71,2,48,9,13,0,1,0,0,0,12,0,0,0,16
		,4,32,-109,37,0,72,2,48,9,4,4,1,0,0,0,12,0,0,0,16,4,32,-109,37,0,73,2,48,9,80,0,1,0,0,0,33,0,0,0,16,3,32,-99,36,1,48,1,-127,0,99,42,0
		,18,1,1,0,1,0,12,0,67,117,115,116,111,109,32,71,114,111,117,112,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,7,0,0,0,0,1,0,0,0,14,0
		,0,0,16,4,32,-108,37,0,18,1,48,8,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,9,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,10,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,11,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,12,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,13,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,14,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,15
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,16,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,17,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,18,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,19,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,20,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,21,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,22,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,23,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,24,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,25,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,26,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,27,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,28,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,29,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,30,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,31,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,32,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,33,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,34,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,35,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,36,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,37,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,38,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,39,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,40,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,41,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,42,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,43
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,44,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,45,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,46,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,47,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,48,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,49,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,50,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,51,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,52,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,53,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,54,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,55,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,56,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,57,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,58,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,59,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,60,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,61,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,62,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,63,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,64,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,65,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,66,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,67,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,68,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,69,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,70,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,71
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,72,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,73,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,74,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,75,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,76,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,77,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,78,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,79,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,80,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,81,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,82,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,83,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,84,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,85,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,86,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,87,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,88,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,89,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,90,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,91,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,92,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,93,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,94,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,95,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,96,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,97,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,98,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,99
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,100,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,101,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,102,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,103,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,104,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,105,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,106,0,0,0,0,1,0,0,0,12,0,0
		,0,16,3,32,-110,36,0,48,31,1,0,0,0,1,0,0,0,12,0,0,0,14,3,32,-110,36,0,48,35,95,-56,-121,-128,0,0,0,45,0,0,0,8,100,0,0,0,1,0,0,0,6,0,0
		,0,24,0,0,0,16,3,32,-110,36,0,48,38,-73,-122,15,-70,-77,-60,87,72,-96,0,-115,-103,16,127,-30,11,64,0,0,0,0,0,0,34,0,0,0,8,61
		,0,0,0,1,0,0,0,1,0,0,0,9,0,0,0,16,3,32,-105,36,0,48,3,3,3,0,0,0,-56,-81,0,0,0,0,29,0,0,0,0,100,0,0,0,2,0,0,0,-128,0,0,0,-73,-122,15,-70,-77
		,-60,87,72,-96,0,-115,-103,16,127,-30,11,0,0,0]]]>
</Data>
</ConfigScript>
<Connections>
<Connection Name="Standard" RPI="20000" Type="Output" InputCxnPoint="1" OutputCxnPoint="2" OutputSize="4" InputSize="8" EventID="0" ProgrammaticallySendEventTrigger="false" Unicast="true">
<InputTag ExternalAccess="Read/Write">
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:I:0">
<DataValueMember Name="DriveStatus" DataType="INT" Radix="Binary" Value="2#0000_0110_0000_0001"/>
<DataValueMember Name="Ready" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommandDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="ActualDir" DataType="BOOL" Value="0"/>
<DataValueMember Name="Accelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Decelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtReference" DataType="BOOL" Value="0"/>
<DataValueMember Name="CommFreqCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="CommLogicCnt" DataType="BOOL" Value="1"/>
<DataValueMember Name="ParmsLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn1Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn2Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn3Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="DigIn4Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputFreq" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[1,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AB:PowerFlex525V_EENET_Drive:O:0">
<DataValueMember Name="LogicCommand" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0001"/>
<DataValueMember Name="Stop" DataType="BOOL" Value="1"/>
<DataValueMember Name="Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="Jog" DataType="BOOL" Value="0"/>
<DataValueMember Name="ClearFaults" DataType="BOOL" Value="0"/>
<DataValueMember Name="Forward" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reverse" DataType="BOOL" Value="0"/>
<DataValueMember Name="ForceKeypadCtrl" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPIncrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="AccelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate1" DataType="BOOL" Value="0"/>
<DataValueMember Name="DecelRate2" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel01" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel02" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqSel03" DataType="BOOL" Value="0"/>
<DataValueMember Name="MOPDecrement" DataType="BOOL" Value="0"/>
<DataValueMember Name="FreqCommand" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</OutputTag>
</Connection>
</Connections>
</Communications>
<ExtendedProperties>
<public><InputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:I:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="pad" DataType="DINT" Hidden="1" /&gt;&lt;Member Name="DriveStatus" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Ready" DataType="BIT" BitNumber="0" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Active" DataType="BIT" BitNumber="1" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommandDir" DataType="BIT" BitNumber="2" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ActualDir" DataType="BIT" BitNumber="3" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Accelerating" DataType="BIT" BitNumber="4" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Decelerating" DataType="BIT" BitNumber="5" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="Faulted" DataType="BIT" BitNumber="7" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="AtReference" DataType="BIT" BitNumber="8" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommFreqCnt" DataType="BIT" BitNumber="9" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="CommLogicCnt" DataType="BIT" BitNumber="10" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="ParmsLocked" DataType="BIT" BitNumber="11" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn1Active" DataType="BIT" BitNumber="12" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn2Active" DataType="BIT" BitNumber="13" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn3Active" DataType="BIT" BitNumber="14" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="DigIn4Active" DataType="BIT" BitNumber="15" Target="DriveStatus"&gt;&lt;/Member&gt;&lt;Member Name="OutputFreq" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</InputDataTag><OutputDataTag>&lt;DataType Name="AB:PowerFlex525V_EENET_Drive:O:0" Class="IO"&gt;&lt;Members&gt;&lt;Member Name="LogicCommand" DataType="INT" Radix="Binary" /&gt;&lt;Member Name="Stop" DataType="BIT" BitNumber="0" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Start" DataType="BIT" BitNumber="1" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Jog" DataType="BIT" BitNumber="2" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ClearFaults" DataType="BIT" BitNumber="3" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Forward" DataType="BIT" BitNumber="4" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="Reverse" DataType="BIT" BitNumber="5" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="ForceKeypadCtrl" DataType="BIT" BitNumber="6" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPIncrement" DataType="BIT" BitNumber="7" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate1" DataType="BIT" BitNumber="8" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="AccelRate2" DataType="BIT" BitNumber="9" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate1" DataType="BIT" BitNumber="10" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="DecelRate2" DataType="BIT" BitNumber="11" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel01" DataType="BIT" BitNumber="12" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel02" DataType="BIT" BitNumber="13" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqSel03" DataType="BIT" BitNumber="14" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="MOPDecrement" DataType="BIT" BitNumber="15" Target="LogicCommand"&gt;&lt;/Member&gt;&lt;Member Name="FreqCommand" DataType="INT" Radix="Decimal" /&gt;&lt;/Members&gt;&lt;/DataType&gt;</OutputDataTag><ConnectedCommModule>0</ConnectedCommModule><PrimaryModulePort>0</PrimaryModulePort><ConfigCode>130</ConfigCode><LgxVersion>28</LgxVersion><ConfigID>115</ConfigID><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>PowerFlex 525-EENET</CatNum><ADDAVersion>1</ADDAVersion></public>
</ExtendedProperties>
</Module>
